<!doctype html>
<html lang="en">
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="theme-color" content="#f4f4f1" media="(prefers-color-scheme: light)">
<meta name="theme-color" content="#131821" media="(prefers-color-scheme: dark)">
<title>Fire Protection and Sodium Leakage</title>
<style>
:root { --bg: #f4f4f1; --card: #ffffff; --fg: #1c2230; --muted: #5a6376; --line: #d6d9e0; --accent: #8a5f00; --good: #1f6f43; --bad: #a33a2c; color-scheme: light; }
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) { --bg: #131821; --card: #1b222e; --fg: #e7eaf0; --muted: #9aa3b4; --line: #2c3645; --accent: #f2c14e; --good: #6fcf97; --bad: #f08a7b; color-scheme: dark; }
}
:root[data-theme="dark"] { --bg: #131821; --card: #1b222e; --fg: #e7eaf0; --muted: #9aa3b4; --line: #2c3645; --accent: #f2c14e; --good: #6fcf97; --bad: #f08a7b; color-scheme: dark; }
* { box-sizing: border-box; }
html, body { min-height: 100%; }
body { margin: 0; background: var(--bg); color: var(--fg); font-family: system-ui, -apple-system, "Segoe UI", sans-serif; font-size: 16px; line-height: 1.55;
  padding: 16px max(16px, env(safe-area-inset-right, 0px)) calc(48px + env(safe-area-inset-bottom, 0px)) max(16px, env(safe-area-inset-left, 0px)); }
.wrap { max-width: 640px; margin: 0 auto; min-width: 0; }
.js .page { display: none; } .js .page.on { display: block; }
.page { margin-bottom: 40px; min-width: 0; } .js .page { margin-bottom: 0; }
a { color: var(--accent); font-weight: 600; }
a:focus-visible, button:focus-visible, summary:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
.top { display: flex; justify-content: space-between; align-items: center; gap: 12px; font-size: 0.9rem; }
.home { text-decoration: none; padding: 8px 0; display: inline-block; } .plans { margin-left: 12px; }
.count { color: var(--muted); font-size: 0.85rem; }
h1, h2 { font-family: Georgia, "Times New Roman", serif; font-weight: 600; line-height: 1.25; }
h1 { font-size: 1.6rem; margin: 8px 0 6px; } h2 { font-size: 1.3rem; margin: 8px 0 12px; }
h3 { font-size: 1rem; margin: 16px 0 6px; }
p { margin: 0 0 12px; } ul, ol { margin: 0 0 12px; padding-left: 22px; } li { margin-bottom: 4px; }
.tags { display: flex; flex-wrap: wrap; gap: 6px; margin: 0 0 12px; padding: 0; list-style: none; }
.tag { border: 1px solid var(--accent); color: var(--accent); border-radius: 999px; padding: 1px 10px; font-size: 0.78rem; font-weight: 600; margin: 0; }
cite { display: inline; font-style: normal; font-size: 0.74rem; color: var(--muted); overflow-wrap: anywhere; white-space: normal; }
cite::before { content: "["; } cite::after { content: "]"; }
blockquote { margin: 0 0 12px; padding: 8px 12px; border-left: 3px solid var(--accent); background: var(--card); border-radius: 0 8px 8px 0; }
.eq { background: var(--card); border: 1px solid var(--line); border-radius: 8px; padding: 8px 12px; margin: 0 0 12px; overflow-wrap: anywhere; }
.eq b { font-family: ui-monospace, Menlo, monospace; font-weight: 600; font-size: 0.95rem; }
.fig { margin: 0 0 14px; background: #fff; border: 1px solid var(--line); border-radius: 8px; overflow: hidden; }
.fig img { display: block; width: 100%; height: auto; max-height: 70vh; object-fit: contain; }
.fig figcaption { background: var(--card); color: var(--fg); font-size: 0.85rem; padding: 6px 10px; border-top: 1px solid var(--line); }
.menu { margin: 8px 0 14px; font-size: 0.9rem; } .menu summary { cursor: pointer; color: var(--accent); font-weight: 600; padding: 6px 0; }
.menu ol { margin-top: 6px; }
.letters { list-style: none; padding-left: 1.25em; }
.obj { background: var(--card); border: 1px solid var(--line); border-radius: 10px; padding: 12px 14px; margin-bottom: 12px; }
.num { font-weight: 700; font-variant-numeric: tabular-nums; }
.check, .ex { background: var(--card); border: 1px solid var(--line); border-radius: 10px; padding: 14px; margin-bottom: 14px; min-width: 0; }
.meta { display: flex; justify-content: space-between; gap: 10px; color: var(--muted); font-size: 0.8rem; margin-bottom: 6px; }
.opts { display: flex; flex-direction: column; gap: 8px; margin: 10px 0; }
.opt { text-align: left; font: inherit; color: var(--fg); background: var(--bg); border: 1px solid var(--line); border-radius: 8px; padding: 10px 12px; min-height: 44px; cursor: pointer; overflow-wrap: anywhere; }
.opt[aria-disabled="true"] { cursor: default; } .opt.right { border-color: var(--good); color: var(--good); font-weight: 600; } .opt.wrong { border-color: var(--bad); color: var(--bad); }
.result { margin: 0; } .result[hidden] { display: none; }
.verdict { font-weight: 700; margin-bottom: 4px; } .verdict.right { color: var(--good); } .verdict.wrong { color: var(--bad); }
.report { font-size: 0.85rem; }
.answer { font-weight: 600; margin-bottom: 8px; }
.pager { display: flex; justify-content: space-between; gap: 12px; border-top: 1px solid var(--line); margin-top: 20px; padding-top: 12px; }
.pager a { text-decoration: none; padding: 8px 0; max-width: 48%; } .pager .next { text-align: right; margin-left: auto; }
.finish { margin: 20px 0 0; }
.mark { width: 100%; min-height: 44px; font: inherit; font-weight: 600; color: var(--bg); background: var(--accent); border: 1px solid var(--accent); border-radius: 8px; padding: 10px 12px; cursor: pointer; }
.mark.is-done { color: var(--good); background: transparent; border-color: var(--good); }
.mark-note { color: var(--bad); font-size: 0.85rem; margin: 6px 0 0; } .mark-note[hidden] { display: none; }
.menu a.is-done::after, .side a.is-done::after, .page.is-done > .top .count::after { content: " ✓"; content: " ✓" / "Completed"; color: var(--good); font-weight: 700; }
.moved { background: var(--card); border: 1px solid var(--accent); border-radius: 8px; padding: 8px 12px; margin: 8px 0 0; font-size: 0.9rem; } .moved[hidden] { display: none; }
.side { display: none; }
/* Wide screens get the page list beside the lesson. Phones keep the single column. */
@media (min-width: 900px) {
  .wrap { max-width: 1120px; display: grid; grid-template-columns: 280px minmax(0, 1fr); column-gap: 36px; align-items: start; }
  .pages { min-width: 0; max-width: 760px; }
  .menu { display: none; }
  .side { display: block; position: sticky; top: 16px; max-height: calc(100vh - 32px); overflow-y: auto; font-size: 0.88rem; padding-right: 4px; }
  .side h2 { font-size: 1rem; margin: 8px 0; }
  .side ol { list-style: none; padding: 0; margin: 0 0 12px; } .side li { margin: 0; }
  .side a { display: block; padding: 5px 8px; border-left: 3px solid transparent; color: var(--fg); font-weight: 400; text-decoration: none; }
  .side a:hover { color: var(--accent); }
  .side a.on { border-left-color: var(--accent); background: var(--card); color: var(--accent); font-weight: 600; }
  .side .finish { margin: 0; }
}

.tbl { width: 100%; border-collapse: collapse; margin: 0 0 14px; font-size: 0.86rem; table-layout: fixed; }
.tbl th, .tbl td { border: 1px solid var(--line); padding: 6px 7px; text-align: left; vertical-align: top; overflow-wrap: anywhere; }
.tbl th { background: var(--card); }
.gap { color: var(--muted); font-size: 0.85rem; margin: 2px 0 12px; }
.study { border-left: 3px solid var(--line); padding: 2px 0 2px 10px; color: var(--muted); }
.src { font-size: 0.9rem; }
</style>
<main class="wrap" data-slug="psar-op-05-fire-protection-and-sodium-leakage">
<nav class="side" aria-label="Lesson pages"><h2>Pages</h2><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol><div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div></nav>
<div class="pages">
<section class="page" id="objectives">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 1 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<p class="src">Sodium fires change the fire protection picture. Passive features do the work, and water stays away from sodium. This lesson pairs with SY-15. <cite>PSAR Rev 1 (ML25276A288), Sec. 8.2, pp. 8.2-1 to 8.2-8</cite></p><p class="gap">Terms with a dotted underline are PSAR acronyms. Hover, tap or press Enter on one to see its meaning.</p><div class="obj"><h3>Learning objectives</h3><p><span class="num">1</span> State the fire protection defense-in-depth approach for conventional and sodium fires.</p><p class="gap">Taught in: <a href="#concept-1">Defense in depth</a></p><p><span class="num">2</span> Describe the sodium leak design features.</p><p class="gap">Taught in: <a href="#concept-2">Sodium leak design features</a></p><p><span class="num">3</span> Explain how each category of sodium leak is handled.</p><p class="gap">Taught in: <a href="#concept-3">Leak categories</a></p><p><span class="num">4</span> Describe how leak sizes and locations are postulated.</p><p class="gap">Taught in: <a href="#concept-4">Leak postulation</a></p><p><span class="num">5</span> Explain the fire safe shutdown strategy.</p><p class="gap">Taught in: <a href="#concept-5">Fire safe shutdown</a></p><p><span class="num">6</span> State the preliminary firefighting strategies and the role of operators and responders.</p><p class="gap">Taught in: <a href="#concept-6">Firefighting strategy</a></p></div>

<div class="pager"><a class="next" href="#concept-1">Defense in depth <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-1">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 2 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Defense in depth</h2><p class="count">Objectives 1</p><p>The design provides defense in depth through prevention, detection, containment, suppression, and safe shutdown. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1, p. 8.2-1</cite></p>
<p>Requirements consider both conventional and sodium fires. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1, p. 8.2-1</cite></p>
<p>The sodium fire strategy uses leak prevention, detection, and passive mitigation. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2, p. 8.2-3</cite></p>
<p>The radiological sodium strategy uses passive features, and adds active features only where necessary. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.1, p. 8.2-1</cite></p>

<div class="pager"><a href="#objectives"><span aria-hidden="true">←</span> Objectives</a><a class="next" href="#check-1">Knowledge check: Defense in depth <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-1">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 3 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Defense in depth</h2><div class="check" data-a="3">
  <div class="meta"><span>Objective 1</span><span>OP-05-K1</span></div>
  <p>What does the sodium fire strategy rely on?</p>
  <div class="opts"><button type="button" class="opt">A. Offsite crews only</button><button type="button" class="opt">B. Halon</button><button type="button" class="opt">C. Water sprays</button><button type="button" class="opt">D. Leak prevention, detection, and passive mitigation</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. It uses leak prevention, detection, and passive mitigation. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2, p. 8.2-3</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K1&amp;body=Item%3A%20OP-05-K1%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20What%20does%20the%20sodium%20fire%20strategy%20rely%20on%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.2%2C%20p.%208.2-3%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-1"><span aria-hidden="true">←</span> Defense in depth</a><a class="next" href="#concept-2">Sodium leak design features <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-2">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 4 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Sodium leak design features</h2><p class="count">Objectives 2</p><table class="tbl"><thead><tr><th>Feature</th><th>What it does</th></tr></thead><tbody><tr><td>Cells</td><td>Rooms with limited leak rate and known oxygen volume, inerted or de facto inerted <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.2, p. 8.2-1</cite></td></tr><tr><td>Guard pipes</td><td>Full secondary pressure boundary for radiological sodium <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.3, p. 8.2-2</cite></td></tr><tr><td>Guard enclosures</td><td>Like guard pipes, but with a drainpipe to a collection location <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.4, p. 8.2-2</cite></td></tr><tr><td>Clamshells</td><td>Guard enclosures placed where pipe inspections are needed <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.5, p. 8.2-2</cite></td></tr><tr><td>Catch pans</td><td>Steel-lined volumes for the design-basis leak plus margin <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.6, p. 8.2-2</cite></td></tr><tr><td>Inerted guard vessels</td><td>Prevent sodium-air and sodium-concrete reactions <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.7, p. 8.2-3</cite></td></tr><tr><td>Leakage detectors</td><td>Detect liquid sodium, aerosols, and reaction products <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.8, p. 8.2-3</cite></td></tr></tbody></table>
<p>Clamshells in the HAA drain leaked IHT sodium to the RAB pipe chase, so a leak inside is not a leak into the HAA. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.5, p. 8.2-2</cite></p>
<p>Suppression decks are used on catch pans where oxygen volume cannot be limited. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.6, p. 8.2-2</cite></p>
<p>Conventional fire detection in non-inerted fire areas gives supplemental leak detection. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.8, p. 8.2-3</cite></p>

<div class="pager"><a href="#check-1"><span aria-hidden="true">←</span> Knowledge check: Defense in depth</a><a class="next" href="#check-2">Knowledge check: Sodium leak design features <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-2">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 5 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Sodium leak design features</h2><div class="check" data-a="2">
  <div class="meta"><span>Objective 2</span><span>OP-05-K2</span></div>
  <p>What is the difference between a guard pipe and a guard enclosure?</p>
  <div class="opts"><button type="button" class="opt">A. Guard enclosures are inerted</button><button type="button" class="opt">B. None</button><button type="button" class="opt">C. A guard enclosure has a drainpipe</button><button type="button" class="opt">D. Guard pipes are plastic</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. Guard enclosures act similarly, except that a drainpipe is attached. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.4, p. 8.2-2</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K2&amp;body=Item%3A%20OP-05-K2%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20What%20is%20the%20difference%20between%20a%20guard%20pipe%20and%20a%20guard%20enclosure%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.1.4%2C%20p.%208.2-2%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 2</span><span>OP-05-K3</span></div>
  <p>Where does a clamshell in the HAA drain?</p>
  <div class="opts"><button type="button" class="opt">A. Outside</button><button type="button" class="opt">B. HAA floor</button><button type="button" class="opt">C. RAB pipe chase</button><button type="button" class="opt">D. Reactor vessel</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. Clamshells allow leaked sodium to flow to the RAB pipe chase. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.5, p. 8.2-2</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K3&amp;body=Item%3A%20OP-05-K3%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20Where%20does%20a%20clamshell%20in%20the%20HAA%20drain%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.1.5%2C%20p.%208.2-2%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="3">
  <div class="meta"><span>Objective 2</span><span>OP-05-K4</span></div>
  <p>When does a catch pan get a suppression deck?</p>
  <div class="opts"><button type="button" class="opt">A. In inerted cells</button><button type="button" class="opt">B. Never</button><button type="button" class="opt">C. Always</button><button type="button" class="opt">D. Where oxygen volume cannot be limited</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. Suppression decks are applied where environmental oxygen cannot be limited. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.6, p. 8.2-2</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K4&amp;body=Item%3A%20OP-05-K4%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20When%20does%20a%20catch%20pan%20get%20a%20suppression%20deck%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.1.6%2C%20p.%208.2-2%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-2"><span aria-hidden="true">←</span> Sodium leak design features</a><a class="next" href="#concept-3">Leak categories <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-3">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 6 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Leak categories</h2><p class="count">Objectives 3</p><table class="tbl"><thead><tr><th>Category</th><th>Handling</th></tr></thead><tbody><tr><td>Operational leakage</td><td>Mechanical joint leak, less than design basis, into a catch pan with no deck <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2.1, p. 8.2-4</cite></td></tr><tr><td>Into a guard enclosure</td><td>Contained and drained to a catch pan through a heat traced line <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2.2, p. 8.2-4</cite></td></tr><tr><td>Within a process cell</td><td>Contained or drained, with sloped floors and steel plates to a catch pan <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2.3, p. 8.2-4</cite></td></tr><tr><td>Beyond design basis</td><td>Evaluated against the Quantitative Health Objectives <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2.4, p. 8.2-5</cite></td></tr></tbody></table>
<p>Leaked radiological sodium stays within the process cell. Non-radiological sodium may drain to lower catch pans or vaults. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.2, p. 8.2-2</cite></p>
<p>Detection of small leaks helps prevent large leaks. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2, p. 8.2-4</cite></p>

<div class="pager"><a href="#check-2"><span aria-hidden="true">←</span> Knowledge check: Sodium leak design features</a><a class="next" href="#check-3">Knowledge check: Leak categories <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-3">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 7 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Leak categories</h2><div class="check" data-a="1">
  <div class="meta"><span>Objective 3</span><span>OP-05-K5</span></div>
  <p>Why are guard enclosure drain lines heat traced?</p>
  <div class="opts"><button type="button" class="opt">A. To measure flow</button><button type="button" class="opt">B. To minimize sodium freezing</button><button type="button" class="opt">C. To ignite sodium</button><button type="button" class="opt">D. To warm the room</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. Drain lines are heat traced to minimize sodium freezing. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2.2, p. 8.2-4</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K5&amp;body=Item%3A%20OP-05-K5%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20Why%20are%20guard%20enclosure%20drain%20lines%20heat%20traced%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.2.2%2C%20p.%208.2-4%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="3">
  <div class="meta"><span>Objective 3</span><span>OP-05-K6</span></div>
  <p>Where does leaked radiological sodium stay?</p>
  <div class="opts"><button type="button" class="opt">A. In a lower vault</button><button type="button" class="opt">B. In the stack</button><button type="button" class="opt">C. In the MCR</button><button type="button" class="opt">D. In the process cell</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. It is contained within the process cell. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.2, p. 8.2-2</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K6&amp;body=Item%3A%20OP-05-K6%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20Where%20does%20leaked%20radiological%20sodium%20stay%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.1.2%2C%20p.%208.2-2%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-3"><span aria-hidden="true">←</span> Leak categories</a><a class="next" href="#concept-4">Leak postulation <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-4">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 8 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Leak postulation</h2><p class="count">Objectives 4</p><p>Leaks are postulated for all piping that normally contains sodium. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2, p. 8.2-4</cite></p>
<p>Design basis leakage cracks are Dt/4 for seismic piping, and full circumferential breaks for non-seismic piping. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2, p. 8.2-4</cite></p>
<p>Sodium and salt systems are evaluated as moderate energy systems. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3.3, p. 8.2-6</cite></p>
<p>SSCs in the HAA are protected from the worst-case leak regardless of stress. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3.3, p. 8.2-7</cite></p>
<p>A top of pipe spray could make a faster, hotter fire. A bottom leak could make a larger volume flood. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3.3.1, p. 8.2-7</cite></p>

<div class="pager"><a href="#check-3"><span aria-hidden="true">←</span> Knowledge check: Leak categories</a><a class="next" href="#check-4">Knowledge check: Leak postulation <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-4">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 9 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Leak postulation</h2><div class="check" data-a="1">
  <div class="meta"><span>Objective 4</span><span>OP-05-K7</span></div>
  <p>What leak size is postulated for seismically qualified piping?</p>
  <div class="opts"><button type="button" class="opt">A. Full circumferential break</button><button type="button" class="opt">B. Dt/4 crack</button><button type="button" class="opt">C. 1 inch hole</button><button type="button" class="opt">D. None</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. It is bounded by a Dt/4 crack. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2, p. 8.2-4</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K7&amp;body=Item%3A%20OP-05-K7%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20What%20leak%20size%20is%20postulated%20for%20seismically%20qualified%20piping%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.2%2C%20p.%208.2-4%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="0">
  <div class="meta"><span>Objective 4</span><span>OP-05-K8</span></div>
  <p>Why are smaller pipes considered?</p>
  <div class="opts"><button type="button" class="opt">A. Sodium and salt leaks can have more significant effects</button><button type="button" class="opt">B. They are cheaper</button><button type="button" class="opt">C. BTP 3-4 requires it</button><button type="button" class="opt">D. They are seismic</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">A</span>. Leaks in smaller pipes are considered due to potentially more significant environmental effects. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3.3.1, p. 8.2-7</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K8&amp;body=Item%3A%20OP-05-K8%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20Why%20are%20smaller%20pipes%20considered%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.3.3.1%2C%20p.%208.2-7%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-4"><span aria-hidden="true">←</span> Leak postulation</a><a class="next" href="#concept-5">Fire safe shutdown <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-5">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 10 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Fire safe shutdown</h2><p class="count">Objectives 5</p><p>Redundant trains of safety-significant and safe shutdown SSCs are in separate fire areas. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.10, p. 8.2-3</cite></p>
<p>Damage from any single fire is limited to a single fire area. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3.2, p. 8.2-6</cite></p>
<p>The design limits fire damage to a single train. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3.2, p. 8.2-6</cite></p>
<p>Fire analyses and fire PRA will be done for the operating license application. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3, p. 8.2-5</cite></p>

<div class="pager"><a href="#check-4"><span aria-hidden="true">←</span> Knowledge check: Leak postulation</a><a class="next" href="#check-5">Knowledge check: Fire safe shutdown <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-5">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 11 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Fire safe shutdown</h2><div class="check" data-a="1">
  <div class="meta"><span>Objective 5</span><span>OP-05-K9</span></div>
  <p>What does the design assume about equipment in a fire area?</p>
  <div class="opts"><button type="button" class="opt">A. Only cables fail</button><button type="button" class="opt">B. All of it is inoperable</button><button type="button" class="opt">C. Only half fails</button><button type="button" class="opt">D. None fails</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. A safe shutdown path is kept while assuming all equipment in any one fire area is rendered inoperable. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.3, p. 8.2-5</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K9&amp;body=Item%3A%20OP-05-K9%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20What%20does%20the%20design%20assume%20about%20equipment%20in%20a%20fire%20area%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.3%2C%20p.%208.2-5%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-5"><span aria-hidden="true">←</span> Fire safe shutdown</a><a class="next" href="#concept-6">Firefighting strategy <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-6">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 12 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Firefighting strategy</h2><p class="count">Objectives 6</p><p>There is no active or manual fire suppression for large sodium fires. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
<p>Sodium leaks and fires are mitigated passively by NNA features. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
<p>Class D extinguishers with Sodium Chloride-based dry powder are staged for personnel protection. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
<p>Incipient conventional fires in the RAB and RXB use Class A, B, or C extinguishers. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
<p>Beyond the incipient stage, offsite responders with specialized training are requested. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
<p>Deep-seated sodium fires are contained in NNA features and are passively self-suppressing. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
<p>The RXB and RAB have no water-based suppression, to avoid sodium-water interaction. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
<p>A Fire Protection Program will be developed at the OL stage to meet 10 CFR 50.48(a). <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4, p. 8.2-7</cite></p>

<div class="pager"><a href="#check-5"><span aria-hidden="true">←</span> Knowledge check: Fire safe shutdown</a><a class="next" href="#check-6">Knowledge check: Firefighting strategy <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-6">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 13 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Firefighting strategy</h2><div class="check" data-a="2">
  <div class="meta"><span>Objective 6</span><span>OP-05-K10</span></div>
  <p>What is used to fight a large sodium fire?</p>
  <div class="opts"><button type="button" class="opt">A. Foam</button><button type="button" class="opt">B. Water</button><button type="button" class="opt">C. No active or manual suppression, passive features mitigate it</button><button type="button" class="opt">D. CO2 flood</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. There is no active or manual fire suppression for large sodium fires. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K10&amp;body=Item%3A%20OP-05-K10%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20What%20is%20used%20to%20fight%20a%20large%20sodium%20fire%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.4.1%2C%20p.%208.2-8%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 6</span><span>OP-05-K11</span></div>
  <p>Which extinguisher is staged in sodium areas?</p>
  <div class="opts"><button type="button" class="opt">A. Class B</button><button type="button" class="opt">B. Class C</button><button type="button" class="opt">C. Class D</button><button type="button" class="opt">D. Class A</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. Class D with Sodium Chloride-based dry powder is staged. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K11&amp;body=Item%3A%20OP-05-K11%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20Which%20extinguisher%20is%20staged%20in%20sodium%20areas%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.4.1%2C%20p.%208.2-8%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="0">
  <div class="meta"><span>Objective 6</span><span>OP-05-K12</span></div>
  <p>Why is there no water suppression in the RXB and RAB?</p>
  <div class="opts"><button type="button" class="opt">A. To avoid sodium-water interaction</button><button type="button" class="opt">B. Freezing</button><button type="button" class="opt">C. Weight</button><button type="button" class="opt">D. Cost</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">A</span>. They avoid sodium-water interaction. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20OP-05-K12&amp;body=Item%3A%20OP-05-K12%0ALesson%3A%20Fire%20Protection%20and%20Sodium%20Leakage%0AQuestion%3A%20Why%20is%20there%20no%20water%20suppression%20in%20the%20RXB%20and%20RAB%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%208.2.4.1%2C%20p.%208.2-8%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-6"><span aria-hidden="true">←</span> Firefighting strategy</a><a class="next" href="#summary">Summary <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="summary">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 14 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Summary</h2><ul><li>Sodium fires are handled by leak prevention, detection, and passive mitigation. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.2, p. 8.2-3</cite></li><li>Guard pipes, enclosures, cells, and catch pans contain and collect sodium. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.1.6, p. 8.2-2</cite></li><li>No water suppression in RXB and RAB. Class D extinguishers protect personnel. <cite>PSAR Rev 1, ML25276A288, Sec. 8.2.4.1, p. 8.2-8</cite></li></ul>
<div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div>
<div class="pager"><a href="#check-6"><span aria-hidden="true">←</span> Knowledge check: Firefighting strategy</a><a class="next" href="#references">References <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="references">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 15 of 15</span></div>
<h1>Fire Protection and Sodium Leakage</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Defense in depth</a></li><li><a href="#check-1">Knowledge check: Defense in depth</a></li><li><a href="#concept-2">Sodium leak design features</a></li><li><a href="#check-2">Knowledge check: Sodium leak design features</a></li><li><a href="#concept-3">Leak categories</a></li><li><a href="#check-3">Knowledge check: Leak categories</a></li><li><a href="#concept-4">Leak postulation</a></li><li><a href="#check-4">Knowledge check: Leak postulation</a></li><li><a href="#concept-5">Fire safe shutdown</a></li><li><a href="#check-5">Knowledge check: Fire safe shutdown</a></li><li><a href="#concept-6">Firefighting strategy</a></li><li><a href="#check-6">Knowledge check: Firefighting strategy</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>References</h2><p>Everything in this lesson comes from PSAR Rev 1. No other source was used.</p>
<div class="obj"><h3>Kemmerer Unit 1 PSAR, ML25276A288, Revision 1</h3><p>File: ML25276A288.pdf</p><p>Sections 8.2.1, 8.2.1.1, 8.2.1.2, 8.2.1.3, 8.2.1.4, 8.2.1.5, 8.2.1.6, 8.2.1.7, 8.2.1.8, 8.2.1.10, 8.2.2, 8.2.2.1, 8.2.2.2, 8.2.2.3, 8.2.2.4, 8.2.3, 8.2.3.2, 8.2.3.3, 8.2.3.3.1, 8.2.4, 8.2.4.1</p><p>Pages 8.2-1, 8.2-2, 8.2-3, 8.2-4, 8.2-5, 8.2-6, 8.2-7, 8.2-8</p></div>
<p>PSAR Rev 1 is the publicly available version from the NRC. This is introductory information and is not for use in NRC exam preparation.</p>
<p><a href="../../reference/#lesson-references">All sources and references</a></p>
<p><a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20lesson%20OP-05&amp;body=Lesson%3A%20OP-05%20Fire%20Protection%20and%20Sodium%20Leakage%0APage%3A%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem with this lesson</a></p>
<div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div>
<div class="pager"><a href="#summary"><span aria-hidden="true">←</span> Summary</a></div>
</section>
</div>
</main>
<script>// Device sync: keeps flashcard marks and lesson progress the same across a user's devices.
// The apps keep saving to localStorage as before. This file compares that saved data with its own list of
// items, gives each change a time, and swaps the list with the server (scripts/sync-worker.js). The latest
// change to an item wins. scripts/build-lessons.js copies this file into each lesson, so lessons stay one file.
(function () {
  // Set SYNC_URL to the deployed Worker's address. While it is empty, sync stays hidden and does nothing.
  const SYNC_URL = "https://natrium-sync.natriumfundamentals.workers.dev";
  const BASE = /^(localhost|127\.0\.0\.1)$/.test(location.hostname) ? "http://localhost:8787" : SYNC_URL;
  const KEY = "natrium-sync", MARKS = "natrium-flashcards-marks", LESSONS = "natrium-lessons-progress";
  const LETTERS = "0123456789ABCDEFGHJKMNPQRSTVWXYZ", WAIT = 60000, KEEPALIVE_LIMIT = 60000;
  let timer = null, busy = false, again = false, note = "";

  const json = key => { try { return JSON.parse(localStorage.getItem(key)) || {}; } catch (e) { return {}; } };
  const load = () => { const s = json(KEY); return s.code ? s : null; };
  const store = s => { try { localStorage.setItem(KEY, JSON.stringify(s)); return true; } catch (e) { return false; } };
  const same = (a, b) => JSON.stringify(a) === JSON.stringify(b);
  // Same rule as newer() in scripts/sync-worker.js
  const newer = (a, b) => !b || a[1] > b[1] || (a[1] === b[1] && JSON.stringify(a[0]) > JSON.stringify(b[0]));

  // What the apps have saved, as flat items: c/<card ID> 1 known, 2 missed; d/<slug> date; p/<slug> last page
  function saved() {
    const out = {}, marks = json(MARKS);
    const add = (ids, bit) => (Array.isArray(ids) ? ids : []).forEach(id => { out["c/" + id] = (out["c/" + id] || 0) | bit; });
    add(marks.known, 1);
    add(marks.missed, 2);
    for (const [slug, p] of Object.entries(json(LESSONS))) {
      if (p && p.done) out["d/" + slug] = p.done;
      if (p && p.page) out["p/" + slug] = [p.page, p.n, p.total];
    }
    return out;
  }

  // Record anything that changed since the last look. An item that has gone becomes 0, so its removal syncs too.
  function stamp(s, time) {
    const now = saved();
    for (const [key, value] of Object.entries(now)) {
      if (!s.items[key] || !same(s.items[key][0], value)) s.items[key] = [value, time];
    }
    for (const key of Object.keys(s.items)) {
      if (!(key in now) && s.items[key][0] !== 0) s.items[key] = [0, time];
    }
  }

  // Write the merged items back where the apps read them
  function apply(items) {
    const marks = { known: [], missed: [] }, lessons = {};
    for (const [key, [value]] of Object.entries(items)) {
      if (!value) continue;
      const id = key.slice(2), lesson = () => (lessons[id] = lessons[id] || {});
      if (key[0] === "c") {
        if (value & 1) marks.known.push(id);
        if (value & 2) marks.missed.push(id);
      } else if (key[0] === "d") lesson().done = value;
      else Object.assign(lesson(), { page: value[0], n: value[1], total: value[2] });
    }
    try {
      localStorage.setItem(MARKS, JSON.stringify(marks));
      localStorage.setItem(LESSONS, JSON.stringify(lessons));
    } catch (e) {}
  }

  function show(text) {
    note = text;
    document.querySelectorAll(".sync-status").forEach(el => { el.textContent = statusText(); });
  }
  function statusText() {
    const s = load();
    if (note) return note;
    return s && s.at ? "Last synced " + new Date(s.at).toLocaleString(undefined, { dateStyle: "medium", timeStyle: "short" }) : "Not synced yet";
  }

  async function sync(leaving) {
    const s = load();
    if (!s || !BASE) return;
    if (busy) { again = true; return; }
    busy = true;
    clearTimeout(timer);
    timer = null;
    stamp(s, Date.now());
    store(s);
    try {
      const body = JSON.stringify({ items: s.items });
      const res = await fetch(BASE + "/sync/" + s.code, { method: "POST", body, keepalive: !!leaving && body.length < KEEPALIVE_LIMIT });
      if (!res.ok) throw new Error("sync " + res.status);
      const { items } = await res.json();
      const fresh = load();
      if (fresh && fresh.code === s.code) {
        stamp(fresh, Date.now());
        let got = false;
        for (const [key, item] of Object.entries(items)) {
          if (newer(item, fresh.items[key])) { fresh.items[key] = item; got = true; }
        }
        fresh.at = Date.now();
        store(fresh);
        if (got) {
          apply(fresh.items);
          dispatchEvent(new Event("natrium-sync"));
        }
      }
      show("");
    } catch (e) {
      show("Waiting for a connection. Progress is saved on this device.");
    }
    busy = false;
    if (again) { again = false; sync(); }
  }

  // The apps call this after saving. The change gets its time now, and waiting keeps a run of cards to one upload.
  function changed() {
    const s = BASE && load();
    if (!s) return;
    stamp(s, Date.now());
    store(s);
    if (!timer) timer = setTimeout(sync, WAIT);
  }

  function newCode() {
    return [...crypto.getRandomValues(new Uint8Array(16))].map(b => LETTERS[b % 32]).join("");
  }
  // Typed codes may have spaces, dashes, lower case, or letters that look like digits
  const clean = text => text.toUpperCase().replace(/[^0-9A-Z]/g, "").replace(/O/g, "0").replace(/[IL]/g, "1");
  const pretty = code => code.match(/.{4}/g).join("-");

  // Items already on a device get the earliest time, so a device joining late never overrides newer progress.
  function begin(code) {
    const s = { code, items: {} };
    stamp(s, 1);
    if (!store(s)) return false;
    note = "";
    sync();
    return true;
  }

  async function join(code, say) {
    if (!/^[0-9A-HJKMNP-TV-Z]{16}$/.test(code)) return say("A sync code has 16 letters and digits. Check it and try again.");
    say("Checking the code...");
    try {
      const res = await fetch(BASE + "/sync/" + code);
      if (res.status === 404) return say("That code was not found. Check it, or try again in a minute.");
      if (!res.ok) throw new Error("check " + res.status);
    } catch (e) { return say("Could not reach the sync service. Try again when you are online."); }
    if (!begin(code)) return say("This browser is not allowing saved data, so sync cannot start.");
    return true;
  }

  const CSS = `
.sync { border: 1px solid var(--line); border-radius: 10px; background: var(--card); padding: 12px 14px; text-align: left; font-size: 0.9rem; }
.sync summary { cursor: pointer; font-weight: 600; color: var(--fg); }
.sync p { margin: 10px 0 0; color: var(--muted); }
.sync .sync-code { display: block; margin-top: 10px; color: var(--fg); font: 600 1.05rem/1.4 ui-monospace, Menlo, Consolas, monospace; user-select: all; overflow-wrap: anywhere; }
.sync .sync-row { display: flex; flex-wrap: wrap; gap: 8px; margin-top: 10px; }
.sync input { flex: 1 1 180px; min-width: 0; font: inherit; font-size: 16px; padding: 8px 10px; border-radius: 8px; border: 1px solid var(--line); background: var(--bg); color: var(--fg); }
.sync button { font: inherit; font-weight: 600; padding: 8px 12px; border-radius: 8px; border: 1px solid var(--accent); background: transparent; color: var(--accent); cursor: pointer; }
.sync button.main { background: var(--accent); color: var(--bg); }
.sync :is(button, input, summary):focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
`;

  // The settings box. Each installed app has its own copy, because a phone may keep its data apart.
  function panel(root) {
    if (!root || !BASE) return;
    if (!document.getElementById("sync-css")) {
      const style = document.createElement("style");
      style.id = "sync-css";
      style.textContent = CSS;
      document.head.append(style);
    }
    const draw = open => {
      const s = load();
      root.innerHTML = `<details class="sync"${open ? " open" : ""}><summary>Sync across devices: ${s ? "on" : "off"}</summary>` + (s ? `
<p>Enter this code on your other devices. On a phone, each app added to the home screen may need it too.</p>
<span class="sync-code">${pretty(s.code)}</span>
<div class="sync-row"><button class="main" data-do="now">Sync now</button><button data-do="copy">Copy code</button></div>
<p class="sync-status" role="status"></p>
<p>Anyone with this code can see and change this progress. A lost code cannot be recovered, so keep it somewhere safe. Clearing marks here also clears them on your other devices.</p>
<div class="sync-row"><button data-do="off">Turn off on this device</button></div>` : `
<p>Keep flashcard marks and lesson progress the same on all your devices. Progress is stored online under a private code, with no name or email.</p>
<div class="sync-row"><button class="main" data-do="start">Get a sync code</button></div>
<p>Already have a code from another device?</p>
<div class="sync-row"><input aria-label="Sync code" placeholder="XXXX-XXXX-XXXX-XXXX" autocapitalize="characters" autocomplete="off" spellcheck="false"><button data-do="join">Use code</button></div>
<p class="sync-say" role="status"></p>`) + "</details>";
      const status = root.querySelector(".sync-status");
      if (status) status.textContent = statusText();
    };
    root.addEventListener("click", async e => {
      const action = e.target.dataset && e.target.dataset.do;
      if (!action) return;
      const say = text => { const el = root.querySelector(".sync-say"); if (el) el.textContent = text; };
      if (action === "start") {
        if (begin(newCode())) draw(true);
        else say("This browser is not allowing saved data, so sync cannot start.");
      } else if (action === "join") {
        if (await join(clean(root.querySelector("input").value), say) === true) draw(true);
      } else if (action === "now") {
        show("Syncing...");
        sync();
      } else if (action === "copy") {
        try { await navigator.clipboard.writeText(pretty(load().code)); e.target.textContent = "Copied"; }
        catch (err) { e.target.textContent = "Select the code above to copy it"; }
      } else if (action === "off") {
        try { localStorage.removeItem(KEY); } catch (err) {}
        note = "";
        draw(true);
      }
    });
    draw(false);
  }

  window.Sync = { changed, panel, now: sync };
  if (!BASE) return;
  sync();
  document.addEventListener("visibilitychange", () => {
    if (document.visibilityState === "hidden") { if (timer) sync(true); }
    else sync();
  });
  addEventListener("pagehide", () => { if (timer) sync(true); });
  addEventListener("online", () => sync());
})();
</script>
<script>
document.documentElement.classList.add("js");
const pages = [...document.querySelectorAll(".page")];
// Progress is saved on this device, and sync.js copies it to the user's other devices if sync is on.
// It is stored by lesson slug, as one record for all lessons. A completed page is its own entry, "<slug>.<page id>",
// with the same done date as a lesson, so sync.js merges pages one at a time.
const KEY = "natrium-lessons-progress", slug = document.querySelector("main").dataset.slug;
const moved = document.createElement("p"), movedLink = document.createElement("a");
moved.className = "moved"; moved.hidden = true; moved.append(movedLink);
document.querySelector(".pages").prepend(moved);
function loadAll() { try { return JSON.parse(localStorage.getItem(KEY)) || {}; } catch (e) { return {}; } }
function saveAll(all) { try { localStorage.setItem(KEY, JSON.stringify(all)); Sync.changed(); return true; } catch (e) { return false; } }
function today() {
  const d = new Date();
  return [d.getFullYear(), String(d.getMonth() + 1).padStart(2, "0"), String(d.getDate()).padStart(2, "0")].join("-");
}
// A lesson marked complete shows every page checked. Undoing it brings back the pages actually finished.
function showChecks() {
  const all = loadAll(), lessonDone = !!(all[slug] || {}).done;
  const finished = id => lessonDone || !!all[slug + "." + id];
  pages.forEach(p => p.classList.toggle("is-done", finished(p.id)));
  document.querySelectorAll(".menu a, .side a").forEach(a => a.classList.toggle("is-done", finished(a.getAttribute("href").slice(1))));
}
// A page is finished by moving on with Next. A page of checks needs every check answered first.
function finishPage(page) {
  const all = loadAll(), key = slug + "." + page.id;
  if (all[key] || page.querySelector(".check:not([data-done])")) return;
  all[key] = { done: today() };
  saveAll(all);
  showChecks();
}
// When another device has moved on while this lesson sat open, offer that page without jumping to it
function offerMove() {
  const p = loadAll()[slug] || {}, there = !p.done && pages.find(x => x.id === p.page);
  moved.hidden = !there || there.classList.contains("on");
  if (moved.hidden) return;
  movedLink.href = "#" + there.id;
  movedLink.textContent = "Continue on page " + (pages.indexOf(there) + 1) + " of " + pages.length + ", where you left off on another device";
}
function show() {
  const id = location.hash.slice(1), page = pages.find(p => p.id === id) || pages[0];
  pages.forEach(p => p.classList.toggle("on", p === page));
  document.querySelectorAll(".side a").forEach(a => {
    const on = a.getAttribute("href") === "#" + page.id;
    a.classList.toggle("on", on);
    if (on) { a.setAttribute("aria-current", "page"); a.scrollIntoView({ block: "nearest" }); } else a.removeAttribute("aria-current");
  });
  const all = loadAll();
  all[slug] = Object.assign({}, all[slug], { page: page.id, n: pages.indexOf(page) + 1, total: pages.length });
  saveAll(all);
  if (page === pages[pages.length - 1]) finishPage(page);
  showChecks();
  moved.hidden = true;
  window.scrollTo(0, 0);
}
// A link with no page named picks up at the last page, unless the lesson is complete
const last = loadAll()[slug] || {};
if (!location.hash && !last.done && pages.some(p => p.id === last.page)) history.replaceState(null, "", "#" + last.page);
addEventListener("hashchange", show); show();
document.querySelectorAll(".pager .next").forEach(a => a.addEventListener("click", () => finishPage(a.closest(".page"))));
function showMark(failed) {
  const done = !!(loadAll()[slug] || {}).done;
  document.querySelectorAll(".mark").forEach(b => {
    b.textContent = done ? "Completed. Select to undo" : "Mark lesson complete";
    b.classList.toggle("is-done", done);
    b.setAttribute("aria-pressed", done);
  });
  document.querySelectorAll(".mark-note").forEach(n => { n.hidden = !failed; });
}
document.querySelectorAll(".mark").forEach(b => b.addEventListener("click", () => {
  const all = loadAll(), p = Object.assign({}, all[slug]);
  if (p.done) delete p.done;
  else p.done = today();
  all[slug] = p;
  showMark(!saveAll(all));
  showChecks();
}));
showMark(false);
addEventListener("natrium-sync", () => { showMark(false); showChecks(); offerMove(); });
addEventListener("keydown", e => {
  if (e.altKey || e.ctrlKey || e.metaKey || e.shiftKey) return;
  if (e.key !== "ArrowLeft" && e.key !== "ArrowRight") return;
  const links = [...document.querySelectorAll(".page.on .pager a")];
  const a = links.find(l => l.classList.contains("next") === (e.key === "ArrowRight"));
  if (a) a.click();
});
document.querySelectorAll(".check").forEach(c => {
  const opts = [...c.querySelectorAll(".opt")], key = +c.dataset.a, result = c.querySelector(".result"), verdict = c.querySelector(".verdict");
  // Choices are shuffled each time a lesson opens, so the right answer is not always the same letter
  const mixed = opts.slice();
  for (let i = mixed.length - 1; i > 0; i--) { const j = Math.floor(Math.random() * (i + 1)); [mixed[i], mixed[j]] = [mixed[j], mixed[i]]; }
  mixed.forEach((b, i) => { b.firstChild.data = "ABCD"[i] + b.firstChild.data.slice(1); b.parentNode.append(b); });
  c.querySelector(".key").textContent = "ABCD"[mixed.indexOf(opts[key])];
  opts.forEach((b, i) => b.addEventListener("click", () => {
    if (c.dataset.done) return;
    c.dataset.done = "1";
    opts.forEach((o, j) => { o.setAttribute("aria-disabled", "true"); if (j === key) o.classList.add("right"); });
    if (i !== key) b.classList.add("wrong");
    verdict.textContent = i === key ? "Correct" : "Not correct";
    verdict.classList.add(i === key ? "right" : "wrong");
    result.hidden = false;
    finishPage(c.closest(".page"));
  }));
});
if ("serviceWorker" in navigator && location.protocol.startsWith("http")) navigator.serviceWorker.register("../../sw.js").catch(() => {});
</script>
<script>window.PSAR_TERMS = {"BTP":["Branch Technical Position","v"],"CFR":["Code of Federal Regulations","v"],"HA":["human action","ix"],"HAA":["Head Access Area","ix"],"IHT":["Intermediate Heat Transport System","ix"],"MCR":["Main Control Room","x"],"NNA":["Sodium Leak Detection, Collection, and Containment System","xii"],"NRC":["U.S. Nuclear Regulatory Commission","xii"],"OL":["operating license","xii"],"PRA":["probabilistic risk assessment","xiii"],"PSAR":["preliminary safety analysis report","xiii"],"RAB":["Reactor Auxiliary Building","xiii"],"RXB":["Reactor Building","xiv"],"SAR":["safety analysis report","xiv"],"SSC":["structure, system, or component","xv",[["Seismic Source Characterization","xv","seismic source|SSHAC|SSC model|logic tree|earthquake catalog"]]]}; window.PSAR_TERMS_PAGE = "../acronyms/";
// Shows what PSAR acronyms mean. Each one gets a dotted underline. Hover, tap or press Enter on it
// to open a small popup with the PSAR's description and page. Used by the PSAR lessons, flashcards and quiz.
(function () {
  const T = window.PSAR_TERMS || {}, MORE = window.PSAR_TERMS_PAGE;
  const SKIP = ".term,a,cite,script,style,h1,.count,.meta,.tags,.top,.pager,.verdict,.letter";
  const find = w => T[w] ? w : w.endsWith("s") && T[w.slice(0, -1)] ? w.slice(0, -1) : null;
  const isLine = w => /^DL\d/.test(w) && T.DL;

  // Finds the terms in a string as [start, end, term]. Codes such as RRS-ISPL-BL or DHP-LOOP-4
  // are names of their own, so a listed term inside one is left alone. DL3 is Defense Line 3.
  function spans(text) {
    const out = [];
    for (const m of text.matchAll(/[A-Za-z0-9&]+(?:[-/][A-Za-z0-9&]+)*/g)) {
      const hit = find(m[0]);
      if (hit) { out.push([m.index, m.index + m[0].length, hit]); continue; }
      let at = m.index;
      for (const piece of m[0].split("/")) {
        const whole = find(piece);
        if (whole) out.push([at, at + piece.length, whole]);
        else {
          const parts = piece.split("-");
          const code = parts.some(p => /^[A-Z0-9]/.test(p) && !find(p) && !isLine(p));
          let pos = at;
          parts.forEach((p, i) => {
            if (isLine(p) && (i === 0 || !code)) out.push([pos, pos + p.replace(/^(DL\d+).*$/, "$1").length, "DL"]);
            else if (!code && find(p)) out.push([pos, pos + p.length, find(p)]);
            pos += p.length + 1;
          });
        }
        at += piece.length + 1;
      }
    }
    return out;
  }

  // Some terms have two meanings. The words around the term, and the rest of its question or card, pick one.
  function meaning(term, text) {
    const [d, page, alts] = T[term];
    const alt = (alts || []).find(a => new RegExp(a[2], "i").test(text));
    return alt ? [alt[0], alt[1]] : [d, page];
  }
  const around = node => {
    const block = node.parentElement.closest("li,p,td,tr,blockquote,figcaption,.check");
    return block ? block.textContent : node.nodeValue;
  };

  function tag(root, opt) {
    if (!root) return;
    const hide = opt && opt.hide, context = opt && opt.context || "", nodes = [];
    const walk = document.createTreeWalker(root, NodeFilter.SHOW_TEXT);
    while (walk.nextNode()) if (walk.currentNode.nodeValue.trim() && !walk.currentNode.parentElement.closest(SKIP)) nodes.push(walk.currentNode);
    for (const node of nodes) {
      const text = node.nodeValue, found = spans(text).filter(s => !hide || !hide.has(s[2]));
      if (!found.length) continue;
      const frag = document.createDocumentFragment(), near = context + " " + around(node);
      let at = 0;
      for (const [a, b, term] of found) {
        frag.append(text.slice(at, a));
        const el = document.createElement("abbr");
        el.className = "term";
        el.dataset.t = term;
        el.textContent = text.slice(a, b);
        const [d, page] = meaning(term, near);
        el.dataset.d = d;
        el.dataset.p = page;
        el.setAttribute("aria-label", text.slice(a, b) + ", " + d);
        if (!node.parentElement.closest("button")) el.tabIndex = 0;
        frag.append(el);
        at = b;
      }
      frag.append(text.slice(at));
      node.replaceWith(frag);
    }
  }

  // Terms that would give an answer away: the description is written out in the question or a choice
  function spoilers(strings) {
    const all = strings.join("\n").toLowerCase();
    return new Set(Object.keys(T).filter(t => [T[t][0], ...(T[t][2] || []).map(a => a[0])].some(d => all.includes(d.toLowerCase()))));
  }

  const style = document.createElement("style");
  style.textContent = `
abbr.term { text-decoration: underline dotted var(--accent, #8a5f00); text-decoration-thickness: 1.5px; text-underline-offset: 3px; cursor: help; }
abbr.term:focus-visible { outline: 2px solid var(--accent, #8a5f00); outline-offset: 1px; border-radius: 2px; }
#term-pop { position: fixed; z-index: 1000; box-sizing: border-box; width: max-content; max-width: min(320px, calc(100vw - 32px)); padding: 10px 12px; text-align: left;
  background: var(--card, #fff); color: var(--fg, #1c2230); border: 1px solid var(--accent, #8a5f00); border-radius: 10px; box-shadow: 0 4px 16px rgba(0, 0, 0, .25); font-size: .95rem; font-weight: 400; line-height: 1.4; }
#term-pop[hidden] { display: none; }
#term-pop b { display: block; font-weight: 600; }
#term-pop small { display: block; margin-top: 6px; color: var(--muted, #5a6376); font-size: .78rem; }
#term-pop a { color: var(--accent, #8a5f00); }`;
  document.head.append(style);

  const pop = document.createElement("div");
  pop.id = "term-pop";
  pop.setAttribute("role", "tooltip");
  pop.hidden = true;
  let current = null, pinned = false, timer = 0;

  function close() {
    clearTimeout(timer);
    pop.hidden = true;
    current = null;
    pinned = false;
  }
  function open(el, pin) {
    clearTimeout(timer);
    if (!pop.isConnected) document.body.append(pop);
    const d = el.dataset.d, page = el.dataset.p, listed = /^[ivx]+$/.test(page);
    pop.textContent = "";
    const name = document.createElement("b"), body = document.createElement("span"), cite = document.createElement("small");
    name.textContent = el.dataset.t;
    body.textContent = d;
    cite.textContent = "PSAR Rev 1, " + (listed ? "List of Acronyms and Abbreviations, " : "") + "p. " + page;
    if (MORE) {
      const a = document.createElement("a");
      a.href = MORE;
      a.textContent = "All terms";
      cite.append(". ", a);
    }
    pop.append(name, body, cite);
    pop.hidden = false;
    current = el;
    pinned = pin;
    const r = el.getClientRects()[0] || el.getBoundingClientRect(), w = pop.offsetWidth, h = pop.offsetHeight;
    pop.style.left = Math.max(16, Math.min(r.left, innerWidth - w - 16)) + "px";
    pop.style.top = (r.bottom + 6 + h > innerHeight && r.top - 6 - h > 0 ? r.top - 6 - h : r.bottom + 6) + "px";
  }
  const term = e => e.target.closest ? e.target.closest("abbr.term") : null;

  // These run in the capture phase, so a tap on a term never picks an answer or flips a card.
  document.addEventListener("click", e => {
    const el = term(e);
    if (el) {
      e.preventDefault();
      e.stopPropagation();
      if (current === el && pinned) close(); else open(el, true);
    } else if (!pop.contains(e.target)) close();
  }, true);
  document.addEventListener("keydown", e => {
    if (e.key === "Escape") return close();
    const el = term(e);
    if (el && (e.key === "Enter" || e.key === " ")) {
      e.preventDefault();
      e.stopPropagation();
      if (current === el && pinned) close(); else open(el, true);
    }
  }, true);
  document.addEventListener("pointerover", e => {
    if (e.pointerType !== "mouse") return;
    const el = term(e);
    if (el && !pinned) open(el, false);
    else if (el || pop.contains(e.target)) clearTimeout(timer);
  });
  document.addEventListener("pointerout", e => {
    if (e.pointerType === "mouse" && !pinned && (term(e) || pop.contains(e.target))) timer = setTimeout(close, 250);
  });
  document.addEventListener("focusin", e => { const el = term(e); if (el && el.matches(":focus-visible")) open(el, false); });
  document.addEventListener("focusout", e => { if (term(e) && !pinned) close(); });
  addEventListener("scroll", () => { if (!pop.hidden) close(); }, true);
  addEventListener("resize", close);
  addEventListener("hashchange", close);

  window.Terms = { tag, spoilers, close };
})();

(function () {
  const pages = document.querySelector(".pages"), checks = [...pages.querySelectorAll(".check")];
  checks.forEach(c => Terms.tag(c.querySelector(".result"), { context: c.textContent }));
  checks.forEach(c => {
    const text = [c.querySelector("p"), ...c.querySelectorAll(".opt")].map(e => e.textContent), context = c.textContent;
    Terms.tag(c, { hide: Terms.spoilers(text), context });
    c.querySelectorAll(".opt").forEach(b => b.addEventListener("click", () => Terms.tag(c, { context })));
  });
  Terms.tag(pages);
})();</script>
</html>
