<!doctype html>
<html lang="en">
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="theme-color" content="#f4f4f1" media="(prefers-color-scheme: light)">
<meta name="theme-color" content="#131821" media="(prefers-color-scheme: dark)">
<title>Nuclear Island Fire Protection System</title>
<style>
:root { --bg: #f4f4f1; --card: #ffffff; --fg: #1c2230; --muted: #5a6376; --line: #d6d9e0; --accent: #8a5f00; --good: #1f6f43; --bad: #a33a2c; color-scheme: light; }
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) { --bg: #131821; --card: #1b222e; --fg: #e7eaf0; --muted: #9aa3b4; --line: #2c3645; --accent: #f2c14e; --good: #6fcf97; --bad: #f08a7b; color-scheme: dark; }
}
:root[data-theme="dark"] { --bg: #131821; --card: #1b222e; --fg: #e7eaf0; --muted: #9aa3b4; --line: #2c3645; --accent: #f2c14e; --good: #6fcf97; --bad: #f08a7b; color-scheme: dark; }
* { box-sizing: border-box; }
html, body { min-height: 100%; }
body { margin: 0; background: var(--bg); color: var(--fg); font-family: system-ui, -apple-system, "Segoe UI", sans-serif; font-size: 16px; line-height: 1.55;
  padding: 16px max(16px, env(safe-area-inset-right, 0px)) calc(48px + env(safe-area-inset-bottom, 0px)) max(16px, env(safe-area-inset-left, 0px)); }
.wrap { max-width: 640px; margin: 0 auto; min-width: 0; }
.js .page { display: none; } .js .page.on { display: block; }
.page { margin-bottom: 40px; min-width: 0; } .js .page { margin-bottom: 0; }
a { color: var(--accent); font-weight: 600; }
a:focus-visible, button:focus-visible, summary:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
.top { display: flex; justify-content: space-between; align-items: center; gap: 12px; font-size: 0.9rem; }
.home { text-decoration: none; padding: 8px 0; display: inline-block; } .plans { margin-left: 12px; }
.count { color: var(--muted); font-size: 0.85rem; }
h1, h2 { font-family: Georgia, "Times New Roman", serif; font-weight: 600; line-height: 1.25; }
h1 { font-size: 1.6rem; margin: 8px 0 6px; } h2 { font-size: 1.3rem; margin: 8px 0 12px; }
h3 { font-size: 1rem; margin: 16px 0 6px; }
p { margin: 0 0 12px; } ul, ol { margin: 0 0 12px; padding-left: 22px; } li { margin-bottom: 4px; }
.tags { display: flex; flex-wrap: wrap; gap: 6px; margin: 0 0 12px; padding: 0; list-style: none; }
.tag { border: 1px solid var(--accent); color: var(--accent); border-radius: 999px; padding: 1px 10px; font-size: 0.78rem; font-weight: 600; margin: 0; }
cite { display: inline; font-style: normal; font-size: 0.74rem; color: var(--muted); overflow-wrap: anywhere; white-space: normal; }
cite::before { content: "["; } cite::after { content: "]"; }
blockquote { margin: 0 0 12px; padding: 8px 12px; border-left: 3px solid var(--accent); background: var(--card); border-radius: 0 8px 8px 0; }
.eq { background: var(--card); border: 1px solid var(--line); border-radius: 8px; padding: 8px 12px; margin: 0 0 12px; overflow-wrap: anywhere; }
.eq b { font-family: ui-monospace, Menlo, monospace; font-weight: 600; font-size: 0.95rem; }
.fig { margin: 0 0 14px; background: #fff; border: 1px solid var(--line); border-radius: 8px; overflow: hidden; }
.fig img { display: block; width: 100%; height: auto; max-height: 70vh; object-fit: contain; }
.fig figcaption { background: var(--card); color: var(--fg); font-size: 0.85rem; padding: 6px 10px; border-top: 1px solid var(--line); }
.menu { margin: 8px 0 14px; font-size: 0.9rem; } .menu summary { cursor: pointer; color: var(--accent); font-weight: 600; padding: 6px 0; }
.menu ol { margin-top: 6px; }
.letters { list-style: none; padding-left: 1.25em; }
.obj { background: var(--card); border: 1px solid var(--line); border-radius: 10px; padding: 12px 14px; margin-bottom: 12px; }
.num { font-weight: 700; font-variant-numeric: tabular-nums; }
.check, .ex { background: var(--card); border: 1px solid var(--line); border-radius: 10px; padding: 14px; margin-bottom: 14px; min-width: 0; }
.meta { display: flex; justify-content: space-between; gap: 10px; color: var(--muted); font-size: 0.8rem; margin-bottom: 6px; }
.opts { display: flex; flex-direction: column; gap: 8px; margin: 10px 0; }
.opt { text-align: left; font: inherit; color: var(--fg); background: var(--bg); border: 1px solid var(--line); border-radius: 8px; padding: 10px 12px; min-height: 44px; cursor: pointer; overflow-wrap: anywhere; }
.opt[disabled] { cursor: default; } .opt.right { border-color: var(--good); color: var(--good); font-weight: 600; } .opt.wrong { border-color: var(--bad); color: var(--bad); }
.result { margin: 0; } .result[hidden] { display: none; }
.verdict { font-weight: 700; margin-bottom: 4px; } .verdict.right { color: var(--good); } .verdict.wrong { color: var(--bad); }
.report { font-size: 0.85rem; }
.answer { font-weight: 600; margin-bottom: 8px; }
.pager { display: flex; justify-content: space-between; gap: 12px; border-top: 1px solid var(--line); margin-top: 20px; padding-top: 12px; }
.pager a { text-decoration: none; padding: 8px 0; max-width: 48%; } .pager .next { text-align: right; margin-left: auto; }
.finish { margin: 20px 0 0; }
.mark { width: 100%; min-height: 44px; font: inherit; font-weight: 600; color: var(--bg); background: var(--accent); border: 1px solid var(--accent); border-radius: 8px; padding: 10px 12px; cursor: pointer; }
.mark.is-done { color: var(--good); background: transparent; border-color: var(--good); }
.mark-note { color: var(--bad); font-size: 0.85rem; margin: 6px 0 0; } .mark-note[hidden] { display: none; }
.side { display: none; }
/* Wide screens get the page list beside the lesson. Phones keep the single column. */
@media (min-width: 900px) {
  .wrap { max-width: 1120px; display: grid; grid-template-columns: 280px minmax(0, 1fr); column-gap: 36px; align-items: start; }
  .pages { min-width: 0; max-width: 760px; }
  .menu { display: none; }
  .side { display: block; position: sticky; top: 16px; max-height: calc(100vh - 32px); overflow-y: auto; font-size: 0.88rem; padding-right: 4px; }
  .side h2 { font-size: 1rem; margin: 8px 0; }
  .side ol { list-style: none; padding: 0; margin: 0 0 12px; } .side li { margin: 0; }
  .side a { display: block; padding: 5px 8px; border-left: 3px solid transparent; color: var(--fg); font-weight: 400; text-decoration: none; }
  .side a:hover { color: var(--accent); }
  .side a.on { border-left-color: var(--accent); background: var(--card); color: var(--accent); font-weight: 600; }
  .side .finish { margin: 0; }
}

.tbl { width: 100%; border-collapse: collapse; margin: 0 0 14px; font-size: 0.86rem; table-layout: fixed; }
.tbl th, .tbl td { border: 1px solid var(--line); padding: 6px 7px; text-align: left; vertical-align: top; overflow-wrap: anywhere; }
.tbl th { background: var(--card); }
.gap { color: var(--muted); font-size: 0.85rem; margin: 2px 0 12px; }
.study { border-left: 3px solid var(--line); padding: 2px 0 2px 10px; color: var(--muted); }
.src { font-size: 0.9rem; }
</style>
<main class="wrap" data-slug="psar-sy-15-nuclear-island-fire-protection-system">
<nav class="side" aria-label="Lesson pages"><h2>Pages</h2><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol><div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div></nav>
<div class="pages">
<section class="page" id="objectives">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 1 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<p class="src">The NFP is four systems. Three are conventional fire protection. The fourth, NNA, deals with sodium, and sodium buildings are kept free of fire water. <cite>PSAR Rev 1 (NAT-9400), Sec. 7.5.2, pp. 7.5-10 to 7.5-20</cite></p><div class="obj"><h3>Learning objectives</h3><p><span class="num">1</span> State the purpose of the NFP.</p><p class="gap">Taught in: <a href="#concept-1">Purpose and the four systems</a></p><p><span class="num">2</span> Identify the NFP boundaries and interfaces.</p><p class="gap">Taught in: <a href="#concept-1">Purpose and the four systems</a></p><p><span class="num">3</span> Identify the major components of the NFP.</p><p class="gap">Taught in: <a href="#concept-2">Fire water supply</a>, <a href="#concept-3">Suppression and where water is kept out</a>, <a href="#concept-4">Detection and alarm</a>, <a href="#concept-5">Sodium leak strategy</a></p><p><span class="num">4</span> Explain NFP operation.</p><p class="gap">Taught in: <a href="#concept-2">Fire water supply</a>, <a href="#concept-3">Suppression and where water is kept out</a>, <a href="#concept-5">Sodium leak strategy</a></p><p><span class="num">5</span> Describe the NFP controls and indications.</p><p class="gap">Taught in: <a href="#concept-4">Detection and alarm</a>, <a href="#concept-6">Sodium leak detection</a></p><p><span class="num">6</span> Explain the NFP automatic features and interlocks.</p><p class="gap">Taught in: <a href="#concept-6">Sodium leak detection</a></p><p><span class="num">7</span> Apply operating procedures for the NFP.</p><p class="gap">Not in PSAR Rev 1. This lesson does not teach it.</p><p><span class="num">8</span> Diagnose abnormal conditions in the NFP.</p><p class="gap">Taught in: <a href="#concept-6">Sodium leak detection</a></p><p><span class="num">9</span> Explain the safety significance of the NFP.</p><p class="gap">Taught in: <a href="#concept-3">Suppression and where water is kept out</a>, <a href="#concept-7">Safety significance</a></p><p><span class="num">10</span> Address technical specifications and administrative controls for the NFP.</p><p class="gap">Taught in: <a href="#concept-7">Safety significance</a></p></div>

<div class="pager"><a class="next" href="#concept-1">Purpose and the four systems <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-1">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 2 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Purpose and the four systems</h2><p class="count">Objectives 1, 2</p><p>The primary purpose of the NFP is to mitigate the effects of fire within and around the NI facilities. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></p>
<table class="tbl"><thead><tr><th>System</th><th>Job</th><th>Class</th></tr></thead><tbody><tr><td>NFD</td><td>Distributes fire water for hydrants and water-based suppression</td><td>NST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></td></tr><tr><td>NFS</td><td>Suppresses and controls fire with water, clean agents, and chemical means</td><td>NST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></td></tr><tr><td>NFA</td><td>Detects smoke and fire, monitors suppression, notifies personnel</td><td>NST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></td></tr><tr><td>NNA</td><td>Detects, collects, and contains sodium leaks</td><td>NSRST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></td></tr></tbody></table>
<p>NNA strategy is to mitigate the effects of a sodium fire once a leak has occurred. Leak prevention is outside its scope. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></p>
<p>The Fire Protection Program and Fire Hazards Analysis will be provided at the operating license stage. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3, p. 7.5-12</cite></p>

<div class="pager"><a href="#objectives"><span aria-hidden="true">←</span> Objectives</a><a class="next" href="#check-1">Knowledge check: Purpose and the four systems <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-1">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 3 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Purpose and the four systems</h2><div class="check" data-a="2">
  <div class="meta"><span>Objective 1,2</span><span>SY-15-K1</span></div>
  <p>Which NFP system is NSRST?</p>
  <div class="opts"><button type="button" class="opt">A. NFS</button><button type="button" class="opt">B. NFA</button><button type="button" class="opt">C. NNA</button><button type="button" class="opt">D. NFD</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is C. NNA is NSRST. The other three are NST. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K1&amp;body=Item%3A%20SY-15-K1%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20Which%20NFP%20system%20is%20NSRST%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.1%2C%20p.%207.5-10%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="0">
  <div class="meta"><span>Objective 1,2</span><span>SY-15-K2</span></div>
  <p>Is sodium leak prevention in the scope of NNA?</p>
  <div class="opts"><button type="button" class="opt">A. No, it is addressed by other systems</button><button type="button" class="opt">B. Only for the IHT</button><button type="button" class="opt">C. Only in the RXB</button><button type="button" class="opt">D. Yes, it is the main function</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is A. Leak prevention is outside the scope of NNA. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K2&amp;body=Item%3A%20SY-15-K2%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20Is%20sodium%20leak%20prevention%20in%20the%20scope%20of%20NNA%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.1%2C%20p.%207.5-10%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-1"><span aria-hidden="true">←</span> Purpose and the four systems</a><a class="next" href="#concept-2">Fire water supply <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-2">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 4 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Fire water supply</h2><p class="count">Objectives 3, 4</p><p>Fire water comes from the Energy Island Fire Protection System (EFP). <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></p>
<p>There are two fire water storage tanks with a minimum of 300,000 gallons each. Either can be refilled in 8 hours or less. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.1, p. 7.5-13</cite></p>
<p>There are two fire pumps: a primary electric motor pump and a backup diesel engine driven pump. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.1, p. 7.5-13</cite></p>
<p>A jockey pump keeps required pressure in normal conditions. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.1, p. 7.5-13</cite></p>
<p>The pumps have a 3-hour fire rated separation. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.1, p. 7.5-13</cite></p>

<div class="pager"><a href="#check-1"><span aria-hidden="true">←</span> Knowledge check: Purpose and the four systems</a><a class="next" href="#check-2">Knowledge check: Fire water supply <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-2">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 5 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Fire water supply</h2><div class="check" data-a="1">
  <div class="meta"><span>Objective 3,4</span><span>SY-15-K3</span></div>
  <p>What is the minimum capacity of each fire water tank?</p>
  <div class="opts"><button type="button" class="opt">A. 100,000 gallons</button><button type="button" class="opt">B. 300,000 gallons</button><button type="button" class="opt">C. 574,000 gallons</button><button type="button" class="opt">D. 1,000,000 gallons</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is B. Each tank holds a minimum of 300,000 gallons. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.1, p. 7.5-13</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K3&amp;body=Item%3A%20SY-15-K3%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20What%20is%20the%20minimum%20capacity%20of%20each%20fire%20water%20tank%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.1%2C%20p.%207.5-13%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 3,4</span><span>SY-15-K4</span></div>
  <p>Which fire pump is the backup?</p>
  <div class="opts"><button type="button" class="opt">A. NI Water pump</button><button type="button" class="opt">B. Electric motor pump</button><button type="button" class="opt">C. Diesel engine driven pump</button><button type="button" class="opt">D. Jockey pump</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is C. The primary is electric and the backup is diesel. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.1, p. 7.5-13</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K4&amp;body=Item%3A%20SY-15-K4%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20Which%20fire%20pump%20is%20the%20backup%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.1%2C%20p.%207.5-13%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-2"><span aria-hidden="true">←</span> Fire water supply</a><a class="next" href="#concept-3">Suppression and where water is kept out <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-3">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 6 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Suppression and where water is kept out</h2><p class="count">Objectives 3, 4, 9</p><p>Water-based suppression is in buildings where sodium is not present. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-13</cite></p>
<p>The RXB and RAB contain sodium, are not sprinklered, and do not contain fire water. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-13</cite></p>
<p>The FHB contains sodium but has separated sprinklered areas, such as radwaste handling areas and truck bays. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-13</cite></p>
<p>Preaction systems are used where water-filled piping is not desirable. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-13</cite></p>
<p>Clean agent systems serve areas where water would be detrimental. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-14</cite></p>
<p>Four independent clean agent systems serve the NCB substructure, one for each RPS division. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-14</cite></p>
<p>Class D extinguishers are in areas containing sodium. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-14</cite></p>

<div class="pager"><a href="#check-2"><span aria-hidden="true">←</span> Knowledge check: Fire water supply</a><a class="next" href="#check-3">Knowledge check: Suppression and where water is kept out <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-3">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 7 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Suppression and where water is kept out</h2><div class="check" data-a="1">
  <div class="meta"><span>Objective 3,4,9</span><span>SY-15-K5</span></div>
  <p>Which buildings contain no fire water?</p>
  <div class="opts"><button type="button" class="opt">A. NCB only</button><button type="button" class="opt">B. RXB and RAB</button><button type="button" class="opt">C. FHB and NCB</button><button type="button" class="opt">D. RAB and FHB</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is B. The RXB and RAB are not sprinklered and do not contain fire water. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-13</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K5&amp;body=Item%3A%20SY-15-K5%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20Which%20buildings%20contain%20no%20fire%20water%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.2%2C%20p.%207.5-13%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="0">
  <div class="meta"><span>Objective 3,4,9</span><span>SY-15-K6</span></div>
  <p>How is the RPS protected from fire?</p>
  <div class="opts"><button type="button" class="opt">A. One clean agent system for each RPS division</button><button type="button" class="opt">B. Foam</button><button type="button" class="opt">C. Class D extinguishers only</button><button type="button" class="opt">D. Wet pipe sprinklers</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is A. One clean agent system is provided for each RPS division. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-14</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K6&amp;body=Item%3A%20SY-15-K6%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20How%20is%20the%20RPS%20protected%20from%20fire%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.2%2C%20p.%207.5-14%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="0">
  <div class="meta"><span>Objective 3,4,9</span><span>SY-15-K7</span></div>
  <p>What fire extinguisher is provided for sodium areas?</p>
  <div class="opts"><button type="button" class="opt">A. Class D</button><button type="button" class="opt">B. Class A only</button><button type="button" class="opt">C. Class B</button><button type="button" class="opt">D. Class C</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is A. Class D extinguishers are provided in areas containing sodium. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-14</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K7&amp;body=Item%3A%20SY-15-K7%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20What%20fire%20extinguisher%20is%20provided%20for%20sodium%20areas%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.2%2C%20p.%207.5-14%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-3"><span aria-hidden="true">←</span> Suppression and where water is kept out</a><a class="next" href="#concept-4">Detection and alarm <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-4">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 8 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Detection and alarm</h2><p class="count">Objectives 3, 5</p><p>NFA has initiation devices, notification appliances, control equipment, and wiring. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.3, p. 7.5-14</cite></p>
<p>Each building has its own Fire Alarm Control Panel. Panels are networked to the NFA workstation in the MCR. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.5, p. 7.5-17</cite></p>
<p>NFA and NNA have internal batteries for when power is not available. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.3, p. 7.5-14</cite></p>
<p>Normal NFP operation is standby. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.5, p. 7.5-17</cite></p>
<p>When smoke is detected in a duct, the NHV air handling unit shuts down and local smoke dampers close. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.5, p. 7.5-17</cite></p>
<p>NFA also has trouble and supervisory modes. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.5, p. 7.5-17</cite></p>
<p>Sprinklers activate individually at their temperature, and clean agent systems activate on a signal from the NFA. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.5, p. 7.5-17</cite></p>

<div class="pager"><a href="#check-3"><span aria-hidden="true">←</span> Knowledge check: Suppression and where water is kept out</a><a class="next" href="#check-4">Knowledge check: Detection and alarm <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-4">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 9 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Detection and alarm</h2><div class="check" data-a="3">
  <div class="meta"><span>Objective 3,5</span><span>SY-15-K8</span></div>
  <p>Smoke is detected in a duct. What is the automatic response?</p>
  <div class="opts"><button type="button" class="opt">A. Clean agent releases plant-wide</button><button type="button" class="opt">B. Reactor scrams</button><button type="button" class="opt">C. Air handling unit speeds up</button><button type="button" class="opt">D. Air handling unit shuts down and smoke dampers close</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is D. The unit shuts down and local smoke dampers close where installed. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.5, p. 7.5-17</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K8&amp;body=Item%3A%20SY-15-K8%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20Smoke%20is%20detected%20in%20a%20duct.%20What%20is%20the%20automatic%20response%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.5%2C%20p.%207.5-17%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-4"><span aria-hidden="true">←</span> Detection and alarm</a><a class="next" href="#concept-5">Sodium leak strategy <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-5">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 10 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Sodium leak strategy</h2><p class="count">Objectives 3, 4</p><p>NNA detects leaked sodium, collects it, and drains it to catch pans, while giving operators early notice. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-14</cite></p>
<p>The overall strategy uses passive features and adds active ones only where necessary. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></p>
<table class="tbl"><thead><tr><th>Feature</th><th>Description</th></tr></thead><tbody><tr><td>Cell</td><td>Room with limited leak rate and known oxygen volume, either inerted or de facto inerted after a leak <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></td></tr><tr><td>Guard pipe</td><td>Fully redundant pipe that acts as a full secondary pressure boundary <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></td></tr><tr><td>Guard enclosure</td><td>Like a guard pipe, with a drainpipe to a collection location <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></td></tr><tr><td>Clamshell</td><td>Guard enclosure placed where piping inspections are expected <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></td></tr><tr><td>Catch pan</td><td>Steel-lined volume that permanently retains a design-basis leak volume <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></td></tr><tr><td>Suppression deck</td><td>Applied to catch pans where oxygen volume cannot be limited <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></td></tr></tbody></table>
<p>Primary SPS cells in the RAB are inerted. IHT cells in the RAB are not. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></p>
<p>Intermediate sodium leaks in the HAA must be fully contained and removed from the HAA. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></p>
<p>Containment features are sized for the maximum leak volume plus 20%, and catch pan calculations use 25%. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>

<div class="pager"><a href="#check-4"><span aria-hidden="true">←</span> Knowledge check: Detection and alarm</a><a class="next" href="#check-5">Knowledge check: Sodium leak strategy <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-5">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 11 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Sodium leak strategy</h2><div class="check" data-a="0">
  <div class="meta"><span>Objective 3,4</span><span>SY-15-K9</span></div>
  <p>What is a clamshell?</p>
  <div class="opts"><button type="button" class="opt">A. A guard enclosure placed where inspections are expected</button><button type="button" class="opt">B. A catch pan lid</button><button type="button" class="opt">C. A fire damper</button><button type="button" class="opt">D. An argon valve</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is A. A clamshell is a form of guard enclosure placed where piping inspections are expected. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-15</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K9&amp;body=Item%3A%20SY-15-K9%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20What%20is%20a%20clamshell%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.4%2C%20p.%207.5-15%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="3">
  <div class="meta"><span>Objective 3,4</span><span>SY-15-K10</span></div>
  <p>When does a catch pan get a suppression deck?</p>
  <div class="opts"><button type="button" class="opt">A. Only in inerted cells</button><button type="button" class="opt">B. Never</button><button type="button" class="opt">C. Always</button><button type="button" class="opt">D. Where oxygen volume cannot be limited</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is D. Suppression decks are applied where the environmental oxygen volume cannot be limited. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K10&amp;body=Item%3A%20SY-15-K10%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20When%20does%20a%20catch%20pan%20get%20a%20suppression%20deck%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.4%2C%20p.%207.5-16%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 3,4</span><span>SY-15-K11</span></div>
  <p>What margin is used in catch pan sizing calculations?</p>
  <div class="opts"><button type="button" class="opt">A. 10%</button><button type="button" class="opt">B. 20%</button><button type="button" class="opt">C. 25%</button><button type="button" class="opt">D. 50%</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is C. 25% is used in catch pan sizing. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K11&amp;body=Item%3A%20SY-15-K11%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20What%20margin%20is%20used%20in%20catch%20pan%20sizing%20calculations%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.4%2C%20p.%207.5-16%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-5"><span aria-hidden="true">←</span> Sodium leak strategy</a><a class="next" href="#concept-6">Sodium leak detection <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-6">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 12 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Sodium leak detection</h2><p class="count">Objectives 5, 6, 8</p><p>Detectors are in leak mitigative features, at vulnerable valves, and inside catch pans. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>
<p>Detectors are generally conductivity based with a self-test function. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>
<p>Smoke detection is used where sodium reactions may occur, such as IAC stacks. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>
<p>Leak detector activation alarms in the MCR through the NIC. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>
<table class="tbl"><thead><tr><th>Function</th><th>Signal path</th><th>Action</th></tr></thead><tbody><tr><td>DL4-RR3a</td><td>NNA to AMC</td><td>AMC closes the SPS-P supply valve <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.2, p. 7.5-12</cite></td></tr><tr><td>DL4-RR3b</td><td>NNA to AMC</td><td>AMC trips SPS-P pumps <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.2, p. 7.5-12</cite></td></tr><tr><td>DL4-RR3c</td><td>NNA to UMC</td><td>UMC closes NHV dampers <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.2, p. 7.5-12</cite></td></tr></tbody></table>

<div class="pager"><a href="#check-5"><span aria-hidden="true">←</span> Knowledge check: Sodium leak strategy</a><a class="next" href="#check-6">Knowledge check: Sodium leak detection <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-6">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 13 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Sodium leak detection</h2><div class="check" data-a="0">
  <div class="meta"><span>Objective 5,6,8</span><span>SY-15-K12</span></div>
  <p>An SPS-P leak signal goes to the AMC. What does the AMC do?</p>
  <div class="opts"><button type="button" class="opt">A. Closes the SPS-P supply valve and trips pumps</button><button type="button" class="opt">B. Closes NHV dampers</button><button type="button" class="opt">C. Scrams the reactor</button><button type="button" class="opt">D. Starts fire pumps</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is A. AMC closes the supply valve and trips SPS-P pumps. UMC closes NHV dampers. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.2, p. 7.5-12</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K12&amp;body=Item%3A%20SY-15-K12%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20An%20SPS-P%20leak%20signal%20goes%20to%20the%20AMC.%20What%20does%20the%20AMC%20do%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.2%2C%20p.%207.5-12%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="3">
  <div class="meta"><span>Objective 5,6,8</span><span>SY-15-K13</span></div>
  <p>Which control system closes NHV dampers on an SPS cell leak?</p>
  <div class="opts"><button type="button" class="opt">A. RPS</button><button type="button" class="opt">B. FHC</button><button type="button" class="opt">C. AMC</button><button type="button" class="opt">D. UMC</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is D. UMC automatically closes NHV dampers. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.2, p. 7.5-12</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K13&amp;body=Item%3A%20SY-15-K13%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20Which%20control%20system%20closes%20NHV%20dampers%20on%20an%20SPS%20cell%20leak%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.2%2C%20p.%207.5-12%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 5,6,8</span><span>SY-15-K14</span></div>
  <p>What kind of detector is used at IAC stacks?</p>
  <div class="opts"><button type="button" class="opt">A. Flow</button><button type="button" class="opt">B. Conductivity only</button><button type="button" class="opt">C. Smoke detection</button><button type="button" class="opt">D. Radiation</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is C. Smoke detection is provided where sodium reactions may occur, such as IAC stacks. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.4, p. 7.5-16</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K14&amp;body=Item%3A%20SY-15-K14%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20What%20kind%20of%20detector%20is%20used%20at%20IAC%20stacks%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.3.4%2C%20p.%207.5-16%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-6"><span aria-hidden="true">←</span> Sodium leak detection</a><a class="next" href="#concept-7">Safety significance <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-7">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 14 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Safety significance</h2><p class="count">Objectives 9, 10</p><table class="tbl"><thead><tr><th>Equipment</th><th>Classification</th></tr></thead><tbody><tr><td>IHX nozzle clamshell and guard enclosure</td><td>NSRST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.5, p. 7.5-20</cite></td></tr><tr><td>IHX nozzle clamshell leak detection</td><td>NSRST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.5, p. 7.5-20</cite></td></tr><tr><td>IHX nozzle clamshell and guard enclosure drain lines</td><td>NSRST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.5, p. 7.5-20</cite></td></tr><tr><td>SPS-P sodium leak detectors</td><td>NSRST <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.5, p. 7.5-20</cite></td></tr></tbody></table>
<p>NNA classification may change at the operating license stage as the fire analysis and PRA mature. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></p>
<p>The NFP is in full conformance with RG 1.189. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.2, p. 7.5-12</cite></p>
<ul><li>Quality Assurance Program</li><li>Equipment Qualification Program</li><li>Post-Construction Inspection, Testing, and Analysis Program</li><li>Design Reliability Assurance Program</li><li>Testing Program</li></ul><p><cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.4, p. 7.5-17</cite></p>

<div class="pager"><a href="#check-6"><span aria-hidden="true">←</span> Knowledge check: Sodium leak detection</a><a class="next" href="#check-7">Knowledge check: Safety significance <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-7">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 15 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Safety significance</h2><div class="check" data-a="3">
  <div class="meta"><span>Objective 9,10</span><span>SY-15-K15</span></div>
  <p>Why might NNA classifications change?</p>
  <div class="opts"><button type="button" class="opt">A. The NRC waives them</button><button type="button" class="opt">B. Sodium type changes</button><button type="button" class="opt">C. The reactor power changes</button><button type="button" class="opt">D. The fire analysis and PRA mature</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is D. Classification may change at the operating license stage as analysis matures. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-15-K15&amp;body=Item%3A%20SY-15-K15%0ALesson%3A%20Nuclear%20Island%20Fire%20Protection%20System%0AQuestion%3A%20Why%20might%20NNA%20classifications%20change%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.5.2.1%2C%20p.%207.5-10%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-7"><span aria-hidden="true">←</span> Safety significance</a><a class="next" href="#summary">Summary <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="summary">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 16 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Summary</h2><ul><li>NFD, NFS, and NFA are NST. NNA is NSRST and mitigates sodium leaks after they occur. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.1, p. 7.5-10</cite></li><li>The RXB and RAB hold no fire water. The RPS divisions have clean agent, and sodium areas have Class D extinguishers. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.3.2, p. 7.5-13</cite></li><li>Leaks alarm in the MCR. AMC closes the SPS-P supply valve and trips pumps, and UMC closes NHV dampers. <cite>PSAR Rev 1, ML25276A288, Sec. 7.5.2.2, p. 7.5-12</cite></li></ul>
<div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div>
<div class="pager"><a href="#check-7"><span aria-hidden="true">←</span> Knowledge check: Safety significance</a><a class="next" href="#references">References <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="references">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 17 of 17</span></div>
<h1>Nuclear Island Fire Protection System</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and the four systems</a></li><li><a href="#check-1">Knowledge check: Purpose and the four systems</a></li><li><a href="#concept-2">Fire water supply</a></li><li><a href="#check-2">Knowledge check: Fire water supply</a></li><li><a href="#concept-3">Suppression and where water is kept out</a></li><li><a href="#check-3">Knowledge check: Suppression and where water is kept out</a></li><li><a href="#concept-4">Detection and alarm</a></li><li><a href="#check-4">Knowledge check: Detection and alarm</a></li><li><a href="#concept-5">Sodium leak strategy</a></li><li><a href="#check-5">Knowledge check: Sodium leak strategy</a></li><li><a href="#concept-6">Sodium leak detection</a></li><li><a href="#check-6">Knowledge check: Sodium leak detection</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>References</h2><p>Everything in this lesson comes from PSAR Rev 1. No other source was used.</p>
<div class="obj"><h3>Kemmerer Unit 1 PSAR, NAT-9400, Revision 1</h3><p>File: ML25276A288.pdf</p><p>Sections 7.5.2.1, 7.5.2.2, 7.5.2.3, 7.5.2.3.1, 7.5.2.3.2, 7.5.2.3.3, 7.5.2.3.4, 7.5.2.3.5, 7.5.2.4, 7.5.2.5</p><p>Pages 7.5-10, 7.5-12, 7.5-13, 7.5-14, 7.5-15, 7.5-16, 7.5-17, 7.5-20</p></div>
<p><a href="../../reference/#lesson-references">All sources and references</a></p>
<p><a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20lesson%20SY-15&amp;body=Lesson%3A%20SY-15%20Nuclear%20Island%20Fire%20Protection%20System%0APage%3A%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem with this lesson</a></p>
<div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div>
<div class="pager"><a href="#summary"><span aria-hidden="true">←</span> Summary</a></div>
</section>
</div>
</main>
<script>
document.documentElement.classList.add("js");
const pages = [...document.querySelectorAll(".page")];
// Progress stays on this device. It is stored by lesson slug, as one record for all lessons.
const KEY = "natrium-lessons-progress", slug = document.querySelector("main").dataset.slug;
function loadAll() { try { return JSON.parse(localStorage.getItem(KEY)) || {}; } catch (e) { return {}; } }
function saveAll(all) { try { localStorage.setItem(KEY, JSON.stringify(all)); return true; } catch (e) { return false; } }
function show() {
  const id = location.hash.slice(1), page = pages.find(p => p.id === id) || pages[0];
  pages.forEach(p => p.classList.toggle("on", p === page));
  document.querySelectorAll(".side a").forEach(a => {
    const on = a.getAttribute("href") === "#" + page.id;
    a.classList.toggle("on", on);
    if (on) { a.setAttribute("aria-current", "page"); a.scrollIntoView({ block: "nearest" }); } else a.removeAttribute("aria-current");
  });
  const all = loadAll();
  all[slug] = Object.assign({}, all[slug], { page: page.id, n: pages.indexOf(page) + 1, total: pages.length });
  saveAll(all);
  window.scrollTo(0, 0);
}
addEventListener("hashchange", show); show();
function showMark(failed) {
  const done = !!(loadAll()[slug] || {}).done;
  document.querySelectorAll(".mark").forEach(b => {
    b.textContent = done ? "Completed. Select to undo" : "Mark lesson complete";
    b.classList.toggle("is-done", done);
    b.setAttribute("aria-pressed", done);
  });
  document.querySelectorAll(".mark-note").forEach(n => { n.hidden = !failed; });
}
document.querySelectorAll(".mark").forEach(b => b.addEventListener("click", () => {
  const all = loadAll(), p = Object.assign({}, all[slug]), d = new Date();
  if (p.done) delete p.done;
  else p.done = [d.getFullYear(), String(d.getMonth() + 1).padStart(2, "0"), String(d.getDate()).padStart(2, "0")].join("-");
  all[slug] = p;
  showMark(!saveAll(all));
}));
showMark(false);
addEventListener("keydown", e => {
  if (e.altKey || e.ctrlKey || e.metaKey || e.shiftKey) return;
  if (e.key !== "ArrowLeft" && e.key !== "ArrowRight") return;
  const links = [...document.querySelectorAll(".page.on .pager a")];
  const a = links.find(l => l.classList.contains("next") === (e.key === "ArrowRight"));
  if (a) a.click();
});
document.querySelectorAll(".check").forEach(c => {
  const opts = [...c.querySelectorAll(".opt")], key = +c.dataset.a, result = c.querySelector(".result"), verdict = c.querySelector(".verdict");
  opts.forEach((b, i) => b.addEventListener("click", () => {
    opts.forEach((o, j) => { o.disabled = true; if (j === key) o.classList.add("right"); });
    if (i !== key) b.classList.add("wrong");
    verdict.textContent = i === key ? "Correct" : "Not correct";
    verdict.classList.add(i === key ? "right" : "wrong");
    result.hidden = false;
  }));
});
if ("serviceWorker" in navigator && location.protocol.startsWith("http")) navigator.serviceWorker.register("../../sw.js").catch(() => {});
</script>
</html>
