<!doctype html>
<html lang="en">
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover">
<meta name="theme-color" content="#f4f4f1" media="(prefers-color-scheme: light)">
<meta name="theme-color" content="#131821" media="(prefers-color-scheme: dark)">
<title>Nuclear Island Auxiliary Electrical Systems</title>
<style>
:root { --bg: #f4f4f1; --card: #ffffff; --fg: #1c2230; --muted: #5a6376; --line: #d6d9e0; --accent: #8a5f00; --good: #1f6f43; --bad: #a33a2c; color-scheme: light; }
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) { --bg: #131821; --card: #1b222e; --fg: #e7eaf0; --muted: #9aa3b4; --line: #2c3645; --accent: #f2c14e; --good: #6fcf97; --bad: #f08a7b; color-scheme: dark; }
}
:root[data-theme="dark"] { --bg: #131821; --card: #1b222e; --fg: #e7eaf0; --muted: #9aa3b4; --line: #2c3645; --accent: #f2c14e; --good: #6fcf97; --bad: #f08a7b; color-scheme: dark; }
* { box-sizing: border-box; }
html, body { min-height: 100%; }
body { margin: 0; background: var(--bg); color: var(--fg); font-family: system-ui, -apple-system, "Segoe UI", sans-serif; font-size: 16px; line-height: 1.55;
  padding: 16px max(16px, env(safe-area-inset-right, 0px)) calc(48px + env(safe-area-inset-bottom, 0px)) max(16px, env(safe-area-inset-left, 0px)); }
.wrap { max-width: 640px; margin: 0 auto; min-width: 0; }
.js .page { display: none; } .js .page.on { display: block; }
.page { margin-bottom: 40px; min-width: 0; } .js .page { margin-bottom: 0; }
a { color: var(--accent); font-weight: 600; }
a:focus-visible, button:focus-visible, summary:focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
.top { display: flex; justify-content: space-between; align-items: center; gap: 12px; font-size: 0.9rem; }
.home { text-decoration: none; padding: 8px 0; display: inline-block; } .plans { margin-left: 12px; }
.count { color: var(--muted); font-size: 0.85rem; }
h1, h2 { font-family: Georgia, "Times New Roman", serif; font-weight: 600; line-height: 1.25; }
h1 { font-size: 1.6rem; margin: 8px 0 6px; } h2 { font-size: 1.3rem; margin: 8px 0 12px; }
h3 { font-size: 1rem; margin: 16px 0 6px; }
p { margin: 0 0 12px; } ul, ol { margin: 0 0 12px; padding-left: 22px; } li { margin-bottom: 4px; }
.tags { display: flex; flex-wrap: wrap; gap: 6px; margin: 0 0 12px; padding: 0; list-style: none; }
.tag { border: 1px solid var(--accent); color: var(--accent); border-radius: 999px; padding: 1px 10px; font-size: 0.78rem; font-weight: 600; margin: 0; }
cite { display: inline; font-style: normal; font-size: 0.74rem; color: var(--muted); overflow-wrap: anywhere; white-space: normal; }
cite::before { content: "["; } cite::after { content: "]"; }
blockquote { margin: 0 0 12px; padding: 8px 12px; border-left: 3px solid var(--accent); background: var(--card); border-radius: 0 8px 8px 0; }
.eq { background: var(--card); border: 1px solid var(--line); border-radius: 8px; padding: 8px 12px; margin: 0 0 12px; overflow-wrap: anywhere; }
.eq b { font-family: ui-monospace, Menlo, monospace; font-weight: 600; font-size: 0.95rem; }
.fig { margin: 0 0 14px; background: #fff; border: 1px solid var(--line); border-radius: 8px; overflow: hidden; }
.fig img { display: block; width: 100%; height: auto; max-height: 70vh; object-fit: contain; }
.fig figcaption { background: var(--card); color: var(--fg); font-size: 0.85rem; padding: 6px 10px; border-top: 1px solid var(--line); }
.menu { margin: 8px 0 14px; font-size: 0.9rem; } .menu summary { cursor: pointer; color: var(--accent); font-weight: 600; padding: 6px 0; }
.menu ol { margin-top: 6px; }
.letters { list-style: none; padding-left: 1.25em; }
.obj { background: var(--card); border: 1px solid var(--line); border-radius: 10px; padding: 12px 14px; margin-bottom: 12px; }
.num { font-weight: 700; font-variant-numeric: tabular-nums; }
.check, .ex { background: var(--card); border: 1px solid var(--line); border-radius: 10px; padding: 14px; margin-bottom: 14px; min-width: 0; }
.meta { display: flex; justify-content: space-between; gap: 10px; color: var(--muted); font-size: 0.8rem; margin-bottom: 6px; }
.opts { display: flex; flex-direction: column; gap: 8px; margin: 10px 0; }
.opt { text-align: left; font: inherit; color: var(--fg); background: var(--bg); border: 1px solid var(--line); border-radius: 8px; padding: 10px 12px; min-height: 44px; cursor: pointer; overflow-wrap: anywhere; }
.opt[aria-disabled="true"] { cursor: default; } .opt.right { border-color: var(--good); color: var(--good); font-weight: 600; } .opt.wrong { border-color: var(--bad); color: var(--bad); }
.result { margin: 0; } .result[hidden] { display: none; }
.verdict { font-weight: 700; margin-bottom: 4px; } .verdict.right { color: var(--good); } .verdict.wrong { color: var(--bad); }
.report { font-size: 0.85rem; }
.answer { font-weight: 600; margin-bottom: 8px; }
.pager { display: flex; justify-content: space-between; gap: 12px; border-top: 1px solid var(--line); margin-top: 20px; padding-top: 12px; }
.pager a { text-decoration: none; padding: 8px 0; max-width: 48%; } .pager .next { text-align: right; margin-left: auto; }
.finish { margin: 20px 0 0; }
.mark { width: 100%; min-height: 44px; font: inherit; font-weight: 600; color: var(--bg); background: var(--accent); border: 1px solid var(--accent); border-radius: 8px; padding: 10px 12px; cursor: pointer; }
.mark.is-done { color: var(--good); background: transparent; border-color: var(--good); }
.mark-note { color: var(--bad); font-size: 0.85rem; margin: 6px 0 0; } .mark-note[hidden] { display: none; }
.menu a.is-done::after, .side a.is-done::after, .page.is-done > .top .count::after { content: " ✓"; content: " ✓" / "Completed"; color: var(--good); font-weight: 700; }
.moved { background: var(--card); border: 1px solid var(--accent); border-radius: 8px; padding: 8px 12px; margin: 8px 0 0; font-size: 0.9rem; } .moved[hidden] { display: none; }
.side { display: none; }
/* Wide screens get the page list beside the lesson. Phones keep the single column. */
@media (min-width: 900px) {
  .wrap { max-width: 1120px; display: grid; grid-template-columns: 280px minmax(0, 1fr); column-gap: 36px; align-items: start; }
  .pages { min-width: 0; max-width: 760px; }
  .menu { display: none; }
  .side { display: block; position: sticky; top: 16px; max-height: calc(100vh - 32px); overflow-y: auto; font-size: 0.88rem; padding-right: 4px; }
  .side h2 { font-size: 1rem; margin: 8px 0; }
  .side ol { list-style: none; padding: 0; margin: 0 0 12px; } .side li { margin: 0; }
  .side a { display: block; padding: 5px 8px; border-left: 3px solid transparent; color: var(--fg); font-weight: 400; text-decoration: none; }
  .side a:hover { color: var(--accent); }
  .side a.on { border-left-color: var(--accent); background: var(--card); color: var(--accent); font-weight: 600; }
  .side .finish { margin: 0; }
}

.tbl { width: 100%; border-collapse: collapse; margin: 0 0 14px; font-size: 0.86rem; table-layout: fixed; }
.tbl th, .tbl td { border: 1px solid var(--line); padding: 6px 7px; text-align: left; vertical-align: top; overflow-wrap: anywhere; }
.tbl th { background: var(--card); }
.gap { color: var(--muted); font-size: 0.85rem; margin: 2px 0 12px; }
.study { border-left: 3px solid var(--line); padding: 2px 0 2px 10px; color: var(--muted); }
.src { font-size: 0.9rem; }
</style>
<main class="wrap" data-slug="psar-sy-23-nuclear-island-auxiliary-electrical-systems">
<nav class="side" aria-label="Lesson pages"><h2>Pages</h2><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol><div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div></nav>
<div class="pages">
<section class="page" id="objectives">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 1 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<p class="src">The NUP and NDC give the Nuclear Island uninterruptible AC and DC power. They are not safety related. The safety functions do not depend on them, which is a key design point. <cite>PSAR Rev 1 (ML25276A288), Sec. 7.7.1, pp. 7.7-1 to 7.7-10</cite></p><p class="gap">Terms with a dotted underline are PSAR acronyms. Hover, tap or press Enter on one to see its meaning.</p><div class="obj"><h3>Learning objectives</h3><p><span class="num">1</span> State the purpose of the NUP and NDC.</p><p class="gap">Taught in: <a href="#concept-1">Purpose and classification</a></p><p><span class="num">2</span> Identify the NUP and NDC boundaries and interfaces.</p><p class="gap">Taught in: <a href="#concept-2">Loads and interfaces</a></p><p><span class="num">3</span> Identify the major components of the NUP and NDC.</p><p class="gap">Taught in: <a href="#concept-3">NUP design</a>, <a href="#concept-4">NDC design</a></p><p><span class="num">4</span> Explain NUP and NDC operation.</p><p class="gap">Taught in: <a href="#concept-3">NUP design</a>, <a href="#concept-4">NDC design</a></p><p><span class="num">5</span> Describe the NUP and NDC controls and indications.</p><p class="gap">Taught in: <a href="#concept-6">Indications and testing</a></p><p><span class="num">6</span> Explain the NUP and NDC automatic features and interlocks.</p><p class="gap">Taught in: <a href="#concept-5">Automatic transfers and abnormal response</a></p><p><span class="num">7</span> Apply operating procedures for the NUP and NDC.</p><p class="gap">Not in PSAR Rev 1. This lesson does not teach it.</p><p><span class="num">8</span> Diagnose abnormal conditions in the NUP and NDC.</p><p class="gap">Taught in: <a href="#concept-5">Automatic transfers and abnormal response</a></p><p><span class="num">9</span> Explain the safety significance of the NUP and NDC.</p><p class="gap">Taught in: <a href="#concept-1">Purpose and classification</a>, <a href="#concept-7">Safety significance</a></p><p><span class="num">10</span> Address technical specifications and administrative controls for the NUP and NDC.</p><p class="gap">Taught in: <a href="#concept-6">Indications and testing</a>, <a href="#concept-7">Safety significance</a></p></div>

<div class="pager"><a class="next" href="#concept-1">Purpose and classification <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-1">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 2 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Purpose and classification</h2><p class="count">Objectives 1, 9</p><p>NUP is the uninterruptible AC system, and NDC is the DC system. Both power NI systems in all modes. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></p>
<p>Failures of the NUP or NDC do not affect the plant's ability to perform SR functions. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></p>
<p>Portions in Divisions A, B, C, and D are NSRST, because they power NSRST SSC functions. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></p>
<p>Electrical systems are otherwise NST. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7, p. 7.7-1</cite></p>

<div class="pager"><a href="#objectives"><span aria-hidden="true">←</span> Objectives</a><a class="next" href="#check-1">Knowledge check: Purpose and classification <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-1">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 3 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Purpose and classification</h2><div class="check" data-a="0">
  <div class="meta"><span>Objective 1,9</span><span>SY-23-K1</span></div>
  <p>Does an NDC failure stop the plant from performing SR functions?</p>
  <div class="opts"><button type="button" class="opt">A. No</button><button type="button" class="opt">B. Only in Mode 1</button><button type="button" class="opt">C. Only with Division A</button><button type="button" class="opt">D. Yes</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">A</span>. Failures of the NUP or NDC do not affect the ability to perform SR functions. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K1&amp;body=Item%3A%20SY-23-K1%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20Does%20an%20NDC%20failure%20stop%20the%20plant%20from%20performing%20SR%20functions%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.1%2C%20p.%207.7-1%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 1,9</span><span>SY-23-K2</span></div>
  <p>Why are NUP divisions NSRST?</p>
  <div class="opts"><button type="button" class="opt">A. They feed the turbine</button><button type="button" class="opt">B. They are outside the NI</button><button type="button" class="opt">C. They support NSRST SSC functions</button><button type="button" class="opt">D. They are SR</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. They provide power to support NSRST SSCs functional requirements. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K2&amp;body=Item%3A%20SY-23-K2%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20Why%20are%20NUP%20divisions%20NSRST%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.1%2C%20p.%207.7-1%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-1"><span aria-hidden="true">←</span> Purpose and classification</a><a class="next" href="#concept-2">Loads and interfaces <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-2">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 4 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Loads and interfaces</h2><p class="count">Objectives 2</p><table class="tbl"><thead><tr><th>NUP loads (AC)</th></tr></thead><tbody><tr><td>RPS and PAM cabinets <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>Nuclear Instrumentation System <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>Radiation Monitoring System <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>CRD motor controllers for scram follow drive-in <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>RAC instrumentation <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>MCR emergency operating lighting <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>RPS equipment room and RSC emergency operating lighting <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr></tbody></table>
<table class="tbl"><thead><tr><th>NDC loads (DC)</th></tr></thead><tbody><tr><td>NUP <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>PSP isolation breaker backup trip power <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>ISP isolation breaker backup trip power <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr><tr><td>SPS pump isolation breaker backup trip power <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></td></tr></tbody></table>

<div class="pager"><a href="#check-1"><span aria-hidden="true">←</span> Knowledge check: Purpose and classification</a><a class="next" href="#check-2">Knowledge check: Loads and interfaces <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-2">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 5 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Loads and interfaces</h2><div class="check" data-a="3">
  <div class="meta"><span>Objective 2</span><span>SY-23-K3</span></div>
  <p>Which load is on the NUP?</p>
  <div class="opts"><button type="button" class="opt">A. PSP main motors</button><button type="button" class="opt">B. Salt pumps</button><button type="button" class="opt">C. Turbine lube oil</button><button type="button" class="opt">D. CRD motor controllers for scram follow</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. NUP feeds CRD motor controllers for the scram follow motor drive-in function. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K3&amp;body=Item%3A%20SY-23-K3%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20Which%20load%20is%20on%20the%20NUP%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.1%2C%20p.%207.7-1%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="3">
  <div class="meta"><span>Objective 2</span><span>SY-23-K4</span></div>
  <p>What does the NDC give the PSP isolation breakers?</p>
  <div class="opts"><button type="button" class="opt">A. Closing power only</button><button type="button" class="opt">B. Nothing</button><button type="button" class="opt">C. Motive power</button><button type="button" class="opt">D. Backup trip power</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. NDC provides PSP isolation breaker backup trip power. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K4&amp;body=Item%3A%20SY-23-K4%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20What%20does%20the%20NDC%20give%20the%20PSP%20isolation%20breakers%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.1%2C%20p.%207.7-1%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-2"><span aria-hidden="true">←</span> Loads and interfaces</a><a class="next" href="#concept-3">NUP design <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-3">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 6 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>NUP design</h2><p class="count">Objectives 3, 4</p><p>The NUP has four independent divisions, one per RPS division. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
<ul><li>120 VAC single-phase inverter with integrated static transfer switch (STS)</li><li>480/120 VAC bypass Regulating Voltage Transformer (RVT)</li><li>Two 120 VAC panelboards, one UPS-backed and one not</li><li>Remote Manual Bypass Switch (RMBS)</li></ul><p><cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
<p>In normal operation, the inverter takes 250 VDC from its switchboard and makes regulated 120 VAC for the UPS panelboard. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
<p>The non-UPS panelboard feeds the same loads as a backup. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
<p>Each RVT takes 480 VAC from the same NST SDG-backed MCC as that division's normal battery charger. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
<figure class="fig"><img loading="lazy" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAv8AAAJLBAAAAACQO0ucAAAudklEQVR42u2dC3gT17Wot8FAeNpp+/Xe3q/Bbnri3Ht7TuC2X5zbV8zJRx2SGERPa5sQW8MBe4wdbHHPjQ3tCRG9xYG0dod8TVJi3Cj9SlIwbUWbNgWSVPQaE5OSiN5icE+TCFIeSfOQLM9Io+e6e48kSzKS9bDeXitBY2n23rP2/mfttfYajYYASjbFQnAMEAACQEEACCAhMfs2Xt/mTXPkUt43In/uCfn8TVPiR/e+FU+h1/MNAKFiXK6NVEq++eabPzexAbAu8H1ermevG8gsA0yqSAxHSuiOIwsDH+wtYZ9yIM4DGyGfg3F6tP8K8B1SpHOwIy8GsLOt7khJsBWX0dfWxAf22YzfClIcivyZSCq7yslccIWeXpaALo4b2f7wM+8IIZ8wBItEl7CC4ZtJBYuv++jsIvqynJBiQ6IA2NAsmNjQIfcBsBEGQCQfI4siAfCQr12cBGAhA7CiqJwYGQAiyLTu/OgA1uoiARgjN5NlwUJ/WxxJ5RPkM4SLDEAmEQHQrsUHIFhwKgBriTkaALIoMgDW248izxkvvbRWNbGBQR8G93IFwMUFcHbu5IrE4DXTPnrN4QBmUQBeovcQzfgc8Cwvs84F6yxqUXOV0S1SehgCQFEptGkFwLOL4dkFIUMdEcCGKtiwJEyrcACTFD6y2Pt/idlrjg0gtGD4JnwGJEQbGQAHf5oTHcBDevg/t57kbPfCOZV870aN/Pn7fAiKzMFN6Qql/2PFCoCz88HxPVrxwPfvUp/8B6PrbvpCAZxU/ZDcLa6Gqzc3Am3TB4BoxXkeeqB9egoAdpaM0Wliz3UARm5+BOC7n9WJ5Bamw0oTewPy528xKQD2Lga5R7oP5FX083bP8mLBedcXwX7fD291fl5Ni1Uyt7L2NrjwA/dKeGL/XTXg3fjFAwIFoOjiAxDcdYtJGVegelF1D9x8HyhDINXcpRu6+YtwrvFfaq5+Vh8E4Ct4gIPLq/3l6cZ51x1mWHntZi0M3XyPQrloQxnbsibENf92K8BPbznhByBGAdD7lonOJBIpLS2z3gAnlkhFhFtb5DsLxfkQ3HzRogAY1ykAxsitdI5Yrt1ZWjqriJQ5i5iJsSloKym2LPSWFxETbZMoAJYvplNQ6ax/p5XngHf5Mol88pcQBDAwcJgCcBNqKXSKmmshhOlADOwNUFXKFABnySojSMVgWWAr+h9F7xOi2ltENGJREVleWgwbPl66lFEi95vZPLOhvLQIrLRPnF+X4BSk7HqHlC72jSuU0yIOqqlRGYKxIvJjUkSEE0WlpDw4aQQK0rN5Z5lloZN8nhgo2rWE3Oal5W7wkM8qp7513glmcR7WxMVZdLZ1+Kee5TV/3Lkomg+4gY7jifneAADS/1di3KuAPFEGIRuLfwZQALhLSZHAACyQieYEVUnzzmwFgJO8bVlon2Veqzpxg6dUAfCrYgrgD4T8ZzrANxI6T9EZsWMCANWgiAIYn+MtF/YucpIPSS/VwUQM7I35LuPZRQoA2pVZBhcxHymhPa8zHVn0ERHOLhKJacV8OrbEILUr/okUm9goL3ARw85FLsL5dQkBwHZtvU0q9o/rchUt8t+gVFCGYIwc//vtQHWf6ybLxuaFAmAFx+dCudaykHan08A46P4wx0uqxmfLs+E5gY3UIitr18mauDgblleNzYEVAR8gRAZw442fYuNYRtH6AMwC2+yPfH50ha+Of0MB2Lc97AcAjhVknlLRTYyWBXSoHEQBQPtoWWid99GREtrmVgXAcXKAduUJOhUxJ7yDKvh1MjsIYOXKr1EAFxd+tLNqBQd0ItNRHWhbyht4f+tCBQC8u5x681LdWm6MrDJRH+AkH12eR+16Jz2kubS4V9HxVDlZykZ5GdWS1l/B+XUJAcB2lT/yPgmMaxVzE8OlviEYYzr9ZXkVdTFEGGdvfrRNHyzoLPIQs2WhRO4w0l5SiA5CnZs8y0EqfKHhMtnnhWkT1EvuXEbbOaIA+PgXSudH9wHLtVuXwV4/gGKQ6DDNV1yKGYIbBuAiNRc/ADP8mjAAy9xUJQqAds48AWCMRThbq/xO2LDi4/Po6sFVTk9zV+ltrO4IMU7yAWdplbLlGkUldnoSg/LmBUL8AAB+UgxbVcTgKiWzzScWM+ueI84FRYNfEXKnzw3uvIGNchXVktZfy/l1CQHAdpXSz0zBmYWGuMQ3BGO0f/9KSNWJJbSUyBQsJ6pgQSj9HZ0EF3rKySyjYg8u8jYxyLOANsAGknz8C8qJzpqg5/DOZRR9wAnbQgKk6wEELODIEmkOtYCBgV8wS/J13L9hAMa/8CU/gK1llL45FIAz1ALmDAzoWZs+ABfJPDbOe5dQH3Bits+l6ScBuHjDwAA76d9gAOb4LeAND3nY4puC6DtqGGcX0OLOjXTWoxYwMPDzAAB4vnyurzdjc9koq0IsgOkSAoDtKl8/MOCzAC+hftpabFgu+CxgPthm/XKrKgjgG1/QBgvChq8vZIGV63+TZXQmmkM7/RExUgCeXWSJMk3Sswh8TVxc5LOAgBN2EeMUAE7M95SW0eHZygA4iuDcI2xGpQp4Xg5swn3AkXnwt6JQCxDo8EwAoKfwcwJdj5X7AMhknotovcvZEey0I8Vm+3UWQM+9Lv3WJR5iLPUDYG9eI+D3AVsXwJ+KYbxoHly9k86wZxfTktIWP4CPNpmVSX35TfDsDYFR9vsARZdJANaqnOt8AAbZlELHivkAOgQUAD0N14YACPgApSANBcpo9+z3Utu2LJSJaXy2lwFw3K2c6OOzX3ppJ53QlCYUAJZ5sMEP4MqUFiCyEMBGvkkYACitKK9iAc98JQb3b8IBiGSW4r0nABQvnx8E4CaVRGMld/miIAOU04UYjRYEFoaWL5Zp3eJQJ0w0R0pkUkv0l4pWzIbyj/sAsDdusq7UNwVdov57ET3HFtM1xDaiuzhLs+KTK5YELKD81q3zlYXYjT4fwEb5ki8KUnRhAKgEdp2YvWFuyPrKMvu7xDcEFIBY1B06BYUvxMZpsEOZFm1jE5K3tLh0kQ8AWbeCnvlnF7AwHXxNKABs5Ask4ITnTOUDYMPcvWXe5bOUKQj+7Fv1s9wD7bx/Ew4ANpAiXSiAvXTymwAAP6ERpHf57Gf9AE4oqYhPsTAUThTDdwgbknAAsJXup6u8NTSWvKIAUN7sJE1zA6mIWQY6EVSBdwWNpyRSJdGJOADgMovJlFSELwpio+xZ8SnmAxRdJgFwljIFlAwD86au0mLqAdgQUACe8ll7l1wPQClIpxwT22ygTdLNFaqBAgAep8cFJeaw0xNdaUIBABuKjvgBzNJOlYz7uxH2LgNPIEf2YezFYXgyjjqA8Pway5x5TAkl41gVL9sR2Bn2BuB1MwsI2AnzNlORthiigf/v0GTcH02wVhNoePIqP1wBVts3BNfviyhvhR3Vp07E5r2m+LKhF4uPl2umkd5zZibB7T5AzHEXfnbeMaKPv+3pDsH00tF0Iphlzn0AMguD4xW66ChOoO3pDsE0rwec3q6fTovewxlR3LPHmEDpo9sNiTQ+zSHAK2J4SRIFASAAFASAAFAQAAJAQQAIAAUBIAAUBIAAUBAAAkBBAAgABQEgABQEgABQEAACQAAoCAABoCAABICCABAACgJAACgIAAGgIAAEgIIAEAAKAkAAKAgAAaAgAASAggAQAAoCQAAoCAABoCAABICCABAACgJAACgIAAGgIAAEgIIAEAAKAkAAKAgAAaAgAASAggAQAAoCQAAoCAABoCAABICCABAACgJAACgIAAGgIAAEgIIAEAACQAAIAAGgIAAEgIIAEAAKAkAAKAgAAaAgAASAggAQAAoCQADR5cYby+i/8NcbYSz7r9erlebXLAEow9PXJ2MIAAEgAASQYTkKz7wEr8G7CCBL8lNj7wBIsB8BZEkGOArAbuIQQLYA/I4C8PQKCCBbAOyrBwA2mxBAtgDAVw/w5iezGQWhZDkVgYIAZjaAgA/4m4f/sHkEdsCtvOjZUqmGe2DJi9s89RqwazPXke/Zv2XfvAM0cn3NIds5Xucus2taGmVe76YaFfZKuNNx7EXPU2YOOMnd7Nb1QJ3zTs4lmV8HmyZj4+9uk6RrtgsOg2wclr4lAee+z9ZqeP8C6JlGBQ3Accq98rz34f06qPgyrHJX3gmbr7Vr6CIR4NihjAGwv2arH7VJEsi1He4ysUlw7z7Nm2msAkyjggYg/dvznkc9Oh6AO+h88gPdMLRv71A5rsDLsG5XxgA8980Ltms25z6QjWuknzELeOqRzYb3XgXBTTUq7CnI5up6s9a8mwKQfuttqGwAzVc7nt9MfYBXYzdmjMBr9j227XAbBTC0xf4bXuve38F8QBf1AQ0FDmDGCwJAAAggywAiN5J00yTBz8FSkmz3S5JUJrRi9nNBFlIS96dJNzdVgyTZXsSuGOWgJFUZhBQBIBF1LEllc1M0aJkGgJKkSlhyB0A5ybQsDj38TpI9KckygLIYZkoyNgVl2QJywAlbIhZoTFqpBD+PviOmxD5HGmMeEQEgAASAABAAAkAAMxfAxYgFvpJsyxejfH42ai/M6QPwlZhHzAEAN0bK+ztuTHZYbtRF/NhTGu3ywuNlSR5J/FQsHaP04vGluZQLghtPRlL9M6eTbe7JKABORQNwkz5ZAB2xAHzmtYhH/LQeUiKpAfChO9K5+Xtbks297zZE/PwtOcr56jKrkjyUQY5VInIvXGYulwAARFQnyjgm2xwVIVqFM8keKfZJEqUXZ7IOIGze/UVC4xhTXo7yedTvuYjJHsmjT/JskHLJCaccwJlELUBKGoCuMABwSZ5dUUSVqAX8MdkjycnayF9zCcBfI86Tv0zWCf81Sp9fcZoiV3Cak/wOnlcfU8dfSrGOmH0A3k/8NpJ7+8y7SY7KrCcixzoRo10mG28SkjvUWF1vLCcduRehR8wBC4i4QnIXJ9ty6RuR54KiaKumvWuSXYjNj7UQi9KLvaqcWglnKBd0MdEKqUhFYDIujnFGAAgguyvhmQ0AEAACQABZ8gGWsG8qlc0EAGE9Lsq2E7ZM1ZvCBFBy3YERAAJAADMLgCVsCkYAmQcAvgyO2YIAsgNAVL6iLi5GABZwb2zl7BeajfXq9AN4dmLqWaQACIaDGQXQXXkIGus0z23ODQuQoEMSza9o3ko/gOB+3wUD0/SXQ8kA8AiS51t6Q7srywAgAOD0MXez8Tl1JgGI+hStR5MDII+aurXX7kmFAqkAYNM4ocE4nEkA3iVZBeB91Ak9OilXAMhaG//L+sZMAoADWQUA69313JPbsgwg81FQyH7fHJQdADM3DA3Z75uDEEDWAPjmIASQPQDjixFAVgGICxEAO3ZGL8iE7vdUZQlAaU5dkElI9dQC4LIE4HqZeQDGJqejEUBmAUDAAmBGA4j5FKXGgniK0k05+xQlQAtIgSCAQgcgrly5UlzJXoPblRE+S3TLREX/C90m0Uzx5GbD21QhAAQwXQB5PQUhgOgAVAggTgBPMwFHYq86yP4r3RQEAF1aLABK0m4BDgSAABAAAkAACCDPUxF5BsDgNb30Crz/igIAcB2QcQA/95gMro8MLlyIZQnASx+aDN4zZlwJZwuA8ZXCApB3PsD4HyaD+22j21wwPiDfALhMh1+GP76MYWgcQyd1XnEvO8Ytldwt6lQBKOB1gHXS0y+SB+C/S6/ovOfCuzt6ua9JErwVVmAnIXoEkD4L8BewOGvff/4vGm79k1ed/44WkAUAZ9xCi03Lcd8QYRQBxAKwM+6vUsUN4EqnqcZm4LhL7vrQB0a643/GDlrAtACkIwpCAAggXSvhFEZBscqlJArCVESWLaDQAKTBCXfzsM29sXVTfTd/uWuNSjKn1AkD5oJiAeiVgAcJHMYe+trzal/KfQDmgqIXMDELqHX16RiAbl5sEuyalAPAVERk8d+hUdQrD+1R+S3Aw7n0mIrIkAVQ2SUKAN3N5+FhnwWMwNMuPVpADB9gTBkAWQWrptrvRh8w3VTEYLP5BaDxTeUL/HB9TbtsCDcA2nLUn6zHVES0KagkAQs4LRtbDQ6jRxgG2Th8+UL42LCv5t4zzVkMAUxtAZs+6uAYgEF+tLbDVRVWQqIxEIyAzP9CkLxL5foaW5euonWwU4cApgsg8IuIZafde7bfGbCANZOeHuMHcAEoAMfPqIXsBz0Hw8FH2cQDIHCvq1ynsWufr3jx9u11HbfyIqgLNRcUH4BA0cHmk3DUZwEHjUORAQyAp7JJuizXdnTYtRUPDjaZEgHg18YimzibhrLrl43ASe5v6Qs3F5QIgClL+QG8Cr2CNNR90LimDzhqATZjUgBquWOHFAB1moovQxcggHgByF10CuqAVcYhe5emYvNw8PFXiVlAz7pdAQs4CMcLDYAubG6P9RMDCQGYcm6PeagJAHWNGrtRsYB2TjIdL0wnzAbWXRIc5U31g/xrdT0b26IBcLVoOQnudd9xv2ObprrF2qWJFwA7ygnzRHvyNx6s3DLC227XRgEwM6Ig1k3LguAoO4zDYDMZpKgWIIGBkzzdbkG6QP8CKexhfTEBrNUE2xt1C9Dngn6Y8QCCFuCmEf4g//ZDuugArgJUbLSff7Ny9YC8o7rVusmQCICJJ15ZzptH3ZXtcv1MBQAhAAJd9py9y8gswEGjvqgARHiGk8TdW4Qt56GfWoBTSARAoJm3zv4XxQL0sjE6gEfbRoG7ZO5+yNjSauX777i/EHNBoQD+Ye0NwCzgUL02OgAnL3DSANQIooNXV/NS2EjEC0C8ZUUjBVDZNtQZ3QI8WicF0KftcT9mcEpAJ71CnYL8XRYFi1ySxigoBEATWH5ijhUFOfXwZ16lVnXXXTVvs/IvV64ucACrporSxyL//lxyAGTVVIfy//pbkVsrj0LDuvU94nt6iVnAlsL2AaIQa5kUe70WJ4BdENehdlMfUGcWe9zcNt7K9whiYfkAmARgFWQKADWAaR5KVYAAxJijEodO8QHYFTMnYZlZANg6wPHNmKMSx8WsuNYBg2VxHGoGAAhfCZ8l0eQmkAN/hgE4EakwC20uRtpR4gPwdc2knFCYGIKNTqF/4UVBjhK/Z4t4Wv5KH9kCEvsCoh/AHyihp6LV9nwyLgso2DCUvbHyupYGCThRfxquPf+v9C14V07oNH0AlmDt6hZni4ZzGF8ADjj+f1a3ANj+acYDkEA2ihTAKEcBwL8ra0/HTRFDk+kCYIm8AQqg1UABeDglp3dEH0cUVFgAxsKT9Fb+t0AXPdyOdgrAKVh5A4D1T6aUAJj089rVrRfgAud4o4OOPSeaq1tpqdvum3EAJnWXWsDvL1MAq7oogFMghY30NAFMqsTBuOeQxj66/U4KYIsvq10CMxPADXVbNraN8PQvKy/wFY7mPr34Qsu12/l3eCHFAKzNr23c0sXuHKvmXU3/OMSLcLSi44GKtmp+JgMwcRK7NuIPRqLk4VICQGJJzTXRDjWDAIR9N/SGWgpAro+mS0otYJNRglMNsTIQM+G7oRBqAT0SuzYS3yBOzwLYxR69BAkdqpBTEX4fQEdlqDNKeVtqfYBOAr4tSilhhgKYurtpioKSnoKg8O4Ryy8ABXiPWN4BUCEABJA5AJA5AIAArpfFrmUTyYOlaQVwDyyZyFOIBgTgl7vt3ESmSJNWAHXOOyf+PoAWEBDezp0gi3eyiwG/Tu8UtPlaBxByhl0M8CxFAAFp7QlYgHdJegG0b+8I/DlmRAAB6VgWAGA1pBeA5qsTANbNACccf+YlII9mLApyqTAVEX0JnQEATj0CQAA5kwvKNQAzLheUgwBmaCpidcYAOHQIIGaCBgFk3AdkDgD6gBwHkN8WsB4BIAAEgACyDgDyFYBvJbweASAABJCfAPoQQHYBDBSEE0YACGBmA+jLcwB5nwsaQAvIrgUgAASAANAHoA9AC8hfAHm+EkYACAABoA9AH4AAEAACQAAIAAEgAASAABICgLkgtICZPgXhShgBzGQAkNcA0AegD0AACAABIAAEgAAQAAJAAAgAASCAHE9FODnf9mJ8xWWh4FMRmQbgP6XPpiYVgbmgLAMA9AFZBIBOGAGkGIA7TgBhPxsKexM5ps0/on9KrHgBAwi9JnzJFFc9R9hvSbrLEjnmH/zbT8dX/FcwNYAC8wH3AmwTeG3XbpMNupuhpRG6eQn6n9scXi/87I2Tml/8D+OzacC+fbzN9sAO0Ii8ZqQLRF7HSfbm8B/K9d4EM2kKkmmMbuC2eLXt2v3Q4/6W4X3olSiAdlfEQQxSi19E/8F+DeCSLhgP2y44DBJ8X+02ScBxkmg2hBfXzygA7Mx2Cg82ChqOgx6oMwN011IA1+4Jqybpos9HseQJ/5nNvMjB4Z/1SxSwBMcoebFJ4CT3JAt4AmYUgJvACPvA1KHVHBKoBewxvAe98inYoQt/2NQBMEadj2KIp8xXV9S7wSG8LR22OfdRAD2cy6hYgBO4SMVnCgAjlHg+qWnRtghWM/UBZuYDmt11mie3hVV7OywM/TChMNTkq+uilf7EX22THoTb6OyvVXyA9qn7bXzYnOM1xfEEDUxFZO0RJpgLQgAIoLDWAZEfIH7dp5MeaZ6QhoHGSEnk3pbEOHZhpyJIxGG5bhDCi1lISeIALJFHduYCsJJoUltLyJzaMAn/IPAu9g8njZEkxThTckHXW8BbVAh5K1wIWRzhnSkFFkAStQBAH5DcFIQ+ICKA5CKRlHY3kcIIAAGk2AfkHwCYGRbgNWUOgGmmWYAYu5xxLGMA3N7EzG1mAJjyeYIpFlGPAK4TpypzALph5gGI6QMumjM2/gld4Z8xYejnMmcACXmbmQLAqckcgIO4EIsAQJ85AAMIAAEgAASAADIIIHYuyMllDsBzCQIAzIamuLszcQqCfAUwY1IRCCDLHi+HAaAPQB+AADIDQNaOjvC227UIIAMA7nO8VtezsU3puQKAqiXXjPa5oB8tIBMAat87ZTJIEA7g5LBcjwAyA6Cx9Y2HdJMBvLlKLxsRQEYAcLtOA8cAED8AYgbZtH2oEy0gQwDGT9drJd/g+wCkZwgQQBwREALIBQAWSCcATEVM1XMEUOgAIK8BQCFYAPoABIAAEEAWfUA+A0AfgBaAAPIewNNMwJHYqw6y//q0DhdiuBBDAAgAASAABFDgAMSVTFT0v+ltZwiAyykZLLaN0wISbHulKgxAtIJZBhDnSRcKQEx0gFXZmYJEVXgqIkqpbANIMKES2rEc9wEIIBUAbDzPa4BP5lWsVv5mLfDRX5uCf8+duuS0X0OU2zDxd1PSHUtmUHj/gCYAAC0g5RZgQwAIAAEggMIHEEH1vF2IQSpXwokDGGz+TdcaqfklnXR4hLd5qtW7PRMPPov6I5xFmbCAZ0Bv8Lz+9I8zbAGWqL0uYwXkujV3N31Yrd4BbcfrBO5Al6wdnRaAYU8n9PSAirtwuM9lk+DKrtcnAJR0V77AD9fXdMOXDlMuL8Cm+sPnmj+okiyZAPAYPKNznzHKmQYgf6OjorX7oTNl9raj2lFXle32bxvqHhgETumDbNzPyUNw5YLj+IsmA8c599VMD8Bg07kmoQPUvb2H5XoKQOypCQLwCMP0iMO7vF86TLm0GhzGw5y3YVVmAHzfoAB4N9MAYBQ46HH33GdrO1ozatsP/c6jRvGk4AdQx1WvosMkSc7fP6RTazybTw4nC0CRYZA8XB9Uvas5rJdPSeaR3pOhAAb50dqOxw71He6p+UEHxwBAzVMjlkz4AOEZBuCxX2bYBzAAFQ92132w+3Tb0ZPDV69QAC+apWPtAQsAboQOk3Of8xhwXJVj35urppWKoADgaVuXQdIfHuq0eVvUvfbJFrCmt2XgcO/JPdvvpADUnoZnajNiAcK7OsH1phGyYwHiB0890nb0zVW7v2vudx7Tj5++EgTgeKZFDbc5j9VruRe7ZNP2tOWCFAs4aBzq/TYFYN8FRymAq50f6H6TGQAu3bGn3VkBULG5x92wv6PtqGm7yiX0Ow0tD552qZKL5KYThkY94mQAnpJCWAewXjAA05lGmQ9QbpC843578/A3OoIAItygkToAUW5EFiOEdEXpGvcIceMnEgNAIDUA2A2SLwvsgWajk+6QWSrZm8/ccb/U+S5D4wPwZ/7vd2u6HzJOB0C0u29ES0pcZNJuvjghAEovYgJw1Gk7N4tda6YAwG6Q7K9c7W42TgbwNUqFojnvMY1OWMAodcKHetzCNAB4SgsBgK8XsQEY3YJtBHqmAMBukGwQtjiBmwxg/ZPu5jOVq5215iCAP2++Cue768xT9snabKx7QPRoIgP4QzRHmVcAfL0IBVDRIDUbVOcnW8CA3nGgSZgKwPjp+ocF0cbrRyF4myprl/uGk6E54xZCLWAcnu4RpwYgufcYRXdzqAV46UYPsI/uXApRfi479wFc14tQANxwD6hOcZMtwKORRjxcUrkg7pKN/7kgXukMm4JcLZoeNze1BWw6ZZbMq0IB0BqexQD/DLDBALKQpwBcYb3QTbKAr3SAWhQmA4Dd2+nSKSPZ0KAFwP36ceeT5tApqAxkHqDIJFaqYCxvp6CJXlT4ehFmAVIfVB1SJxwFXd/nKFFi/ACszbqWB0e8XCiAx/u/PlbzeN9/+tjSj712S94CoL24FNqLMAu439b1CnclfQCST+AwJb3dRhj6ARz5Mrg3m+JPy2QSQBwjFujFfRO9mN46IPIwpB7ARBTkmup51RMW8Gd4tMmUGQCeKqmZSzQKCvZiuguxxAG4WrTKRYXdnj11HSNdV5Xk95hZ6UNp7Asy3zHHA6DTrXkiQwDs3PfsVYkCCPZCVI1NfUEGHm2z1wn3OU4a+qtbXC0Pb2zzXSJJBoDN518NykWFXa/vMYLabVKS3yLHTc2fAvB0G+C3D6neXQ/uOlMMADbH4WP6DE1BGnWvOn4Ak3sx6Zrw9dp6tM5haK99b0jdz7HBk8B3iSRpJ3wVvMpFhZ6aPXUaOuxK8vvKIS6mAT7+469feqD82586v+QTf7wlhg+wuddLpkwBeNRYFf+c8fgvJnoRKZS4Xlunni7b+hpbh873V7deZSew7xJJ0gBEeEa5qNB7kloA5zIqyW9JqoppATSAW3dJKDLBUzSAM8ewAE/1tzLlhDXPdRnjt4CSiV5w/jA0BgC3Vj4PjdyuIbmGY4NHASiXSJIG4OQF5aJCr31PXftIFyjJb8lbFgsAXcJ4F3wa7qLNG/N7IbZgUUgvYgKA3W3yNoEbH4KvVPN08CgA5RJJWtYBUwFgi/j/ZWIrQif9y5zHqYiwXsQGkMmF2JRTEIB8W6wrYvmQjAvvRV4BWAmFAMDfi1v5Y7B+45bMAzhV8YtqdVIALgthqkcEcG0Q6k22bv6dLs2memWTNgALjmpHOdcTvPZW/lTFAbaJC0CgF5wkebRSHE54Y9u5ZnMqLYCT4EoyALyfgjDVIwM4KTRq9/fQYI1zGJVNGgHUjO63SUqHON8mnnVAoBcVX5ZHTXEAYH3wcqnMBVFFxWQAWIzhqkcGcLqd47hu3rrJ4DAqmzQCODlss4m8ruLLwPk2cQCY6AV30PsoxAkAEvwGbywA5pHkfEC46lEAXOEOCfTUdwqKBTiFNAJ4c5Wtn536B30WcDChK2KcZFofJwC1h0spAG+LenoAfKpHAeBSWc3d/Ag0MgugmzQCMG13V4m8hurD+TaJXZSPMwqS4GqnOTUAphsFQUFEQYkCyI0wNILqU+WCsgSgJHEA09U2o+sAtAAEUAAABptfqVYPdvZvbLNrB5vfNcl1HQhgCm3lujXnmj+44/7nK4z3uivVHFS3TA8Au0PmyjAL3Gya0/KwSTaiD5gSgHE/520Q6GrA0+3W9XDATdcCmkZAHGyiK6ljhwY3MQvQoAVMaQEcBzWVq4Gzn3+z8k5qAa3TtACgC7Fhm1GCdbtOu/fEaQEzGICRLsQahC10tb17i254+hYwDHQhNgwqyaux/7B5uG5fXTsCmBrA1c4PBBG4AbivsqF6SzU/zVwQRkGpjIKSSEWkE8CJCF/uSNP4OyMcCgGgBcSzDnjj4cotI7yV79chgLiioMPd/N/rhIrW3pQsxIZhzcMC9LkkcKcNQL26u/KKP4WYZgDsWY07ApF0epzwq4d7wGYycJA6AJXtcr2VfzkJAJYpH87kB+DRvOURzntMmQDAntXo0BsSAxDSizgASNQCvA/pKh5MFQA1tQC9PJSUBVimdKoBC3hO7RGctRmxAOVZjd1a5W9v8UB88mywF3EAGKYW4AAuVRag+IC2oU4r31OpTQbAFFLsO7DbOOwRzvjvA0wzAPasRqf/FjpPWgDUqakF/KVeW7G5uzUVAKbj5GJNQX79vfWNHuFKZ0amIPasRnc9l1guKHovcj8dTQoiCiIpC0PxekCW1wG5CsCTQQCmvAGgiGObprplzMxVtA526i6Zuyuv1Ql3N5nj9AExrgeMZfC3Ikqj3dKSEIDY9vqjLpF/uEqy8vvqa7xLbbdr6x6wdmmST0VcALqkEDkaVQ0D16dlvxDUzkXKSSdjAek/76c0VTENFuDRsjXrKkliAanjZ9AvG0VpUk46IQAD8o7qVukQV/HgYJNJrfIIA9BXvQoQQBS9nfrd5/j+p0as/NHaDuky9NvM0jubDMnngs4Du9dJqqIWYDuzbj1dskIjN4IAolqAxkHXrM/UMgtYM9Stp+vucckpJO+EHby6mpe8ZRWbh6HaLHoEdv+HQ4cAoun9VPNlfovuN1Z+j3GoA1T90PKgBI05GgUVIoC8CkMRQLbXAXn1k2W4EsaVMALINwDxXJC5lbeYfm1tft13nSqtAOhifrHrHyvVI3xCABK5IJOHADhJ1HZK7sd816nSCoAu5u+2N+h6+lx5AQBSASD2BZmKL9s0ndZNRt91qvRaQJOJtzdU3inXK4vWYhK3pApA4qmI6cyxsS5J+vTnDtr2DUmw3nedKr0WYDO29jTohvW+ZFb8F2RI/Mm43ACQ2BR0/h3J2tzvu06V5ilI1bGsobJhqDNbU1DiuSCMgjAMRQDJ+4AZeEEmP3NB+foYKwSAABAAAkAACAABFCQAQAApB5CxVERcT71fmW0ATAdxpU/ZOLd5lowr9Kep5kYuKGx1WQLBfwnc+5irACZnpS3Bf+G9zqYTJrEtwJK3AOKyAAsCQAAIAAEgAASAABAAAkAABQMAEEDKAaQlFYEAcgGAI7IOTQUBoCna7hNpBZCQDzhboYuwy/Ox/QUAwPOx/sh7vbPacsYJy0t/HGnfP18tBAvw9+J6+c57ppyJgkAOvO+GL4XYgK4AAPh7wWSxa1lYASEXALj5czwXLL7LGwIAND/SVDfnMQCmPgTvtL7bzoUDONVOu5dlAC53N9XQQ4hF+f+xQ3sJKQn8Tww9nJTHAJj61NsqvbGQEt5OAv20sOsA/2EYpt3L9hQkXea14DD53/e2hIZtgoerbsljAEx9/0zDpLUn3AJ+AWravSwD8KrZE0omnlLS++1QAJpT1DryGMApZfqZGLeOZeEAuCtmLus+QKr7LY2CzkTat9JpqmjPawBM/V1OU5Qo6ANj7YMMgKizXA3+HGM2oqCzc7hI6wDyZKDTi13/feOWroa8XAf4exGhe9/0rwMkzU/NwZ9jzEYuSF4Scd/OiU7T8EGCNa68DENXRNu90/9TjyW2H3SZJ36OMZdyQZaJDc8AnMpLC4heZSIXZLvwqHni5xhzE0ArC+f0UqECGD9vDv4cYzZyQTEB0PBBAr6tQAHkQCoiFoB8TkUgAASAABAAAkAACAABIICcBVAa8WdeigoDQIyfscmJ7wWFSGPinc7xS5IhEul55TnxvSAEgAAKDYANAaQcQDq/loIAsgZg8l2Siwv6Lkku5+6ShNgWAPkKAOKygPgFASAABIAAEAACQAD5AAAQQMoBpCUVgQAQQGECQB+AThgBpB+AS3OuU0sBbIMXt6V77L/tubueArBrZV6fRHWXRmrmKIAXklc17QDsejqcjXDJbPM/ITum/EWz5hpHAfDAudI8/q5vix91UgA2zQVIBsBfNN+zV1EArYakVU07gN/p6XA2Qp92v9cQZxWNSquCElffM5q0zz7HRbtIARw7NJBcfY26V+3hvB1qTc5OQS49Hc5GUKs64u9V/YfUAqQ9KpXDnG4A0iMjFMC6Xa8Gb/pKCMCjRmoB8vY7k1Y1AwDocDa6163/vlcXb686O81QchUefn5z2i3AXq8Gi1djH+7SJwXguS6jhxPhaNKqZgAAHc5Gm1mM2wdgFIRhaK4CwJUwpiJSKKJ5m9C122QDi1uQBpuP1wlQsc67VDT0d/NXwNps7NwM97rvuH+w2RgDwGCz4QW4z3GS13LuSrXUbBD1g539lQ3ZB7DGvt2+eQdoGkWeE/W7PT2VWziobnXerXFVWbs0FfdfvzJydNk3HwMaBQ1DQ+UDIzzQqpfMuz176jpYVXudYNdGrpqodJsNam27dr8CYNjTZTIAJzp+Jqn7e0ACyd0j2N7qZrtAFXkR51fVww17tK2G2veGADi3rqcHVKMc1V4Qsw5AVruka7YLDkOjBNwot+v1HoEOLSdJcMi2n37EidevjFzy72ySR6sAEC70uehYcH3aXa/vMSpVh6HdpolYNfElotnZK2g4zmcBTW8/pIOK9dJl6Ty1AAmsm17TO352/s3K1VEATKhKLaDp7Q6usfUkr6MWcGcHqHe0Dza9mQYACTvhR+DgqI2ON7UA7Y72npqeynZ6Gq+6CuevXrFuMnD26wKj4zAyapNHTT4LWC3XUwvQqlU9NXvqNKzqAPQdOxS5auIA9nm1mkMCDUO1tmFwMMAw1P2cXKNYADRqpHO7twhbhiHyJB9QlVoA0JUAt8tnAcN9ULWqa9h2RpCyHwU94hCu2Zz7gFoArOrqPem3gHF4evd3rzgF7noVj7s112zeR6kPuAZbBNDLRgnoIqL3pN8CTkHjul1SxKoJA/jwk5oWwWqmTphvoADqtfQIHfA1+Eo3///4d5p1u7cPQI0gRvMBAVUZALoS4MZP8pqKBysbbF3H9eIw1MTnA9IM4E+8bTvcxgA49WKvvaeyrXpLdYurRaNydUNjhIn8uJU/vx3WUwC25jMCDHXSU5EuInrte+raWVV52w809qGIVTMdBQVUxXUALsQQAAJAAFPK4uyvBacQMj3YnpKcB2BJvIuEZMwELGR6sKdXPSMA4h1NG0lY5ibb8fLEj2VMx7mSxmRcabwdM+WpBeyM2BshJSqluoslGaiSQe1SOAVl3QOiZCIKQslyGIqCABAACgJAACgIAAGgIIC8BYCS5ZUwCgKY2QDQB6ATRgAoCAABoCAABICSDQA8z2uAn8Yra4HPiddpdSM1r7x/QBFA3gBAwVQEAkBBAAgABQHMTADWnNe8JP8Ge1kCACwIIDMqI4CZAcC1ssExBPJV7zc1pz21GrveBnAuVwDYV3YoyrlXCkw50WQHsVZXWAAcur+9e1QvijZj36vj5iHpNhEguR+uSgMAyXRSpsqNj0M7U86qkmAc1mQbgCeld4M4dPajv+eOic57zK/+DkTpOQpgjSr59ggxlZxN1Z01kmlcpsqN29qAKSc+JoH1EJfq0afjmRAAkkpZ7NDJBw2cWoT37n31KEhXrh0A173/BCdIDsgyySS+S5Ubh9GvMuUui0NgHVgd5b6w6UiCU1BqLUAcNRzUiBJcefUyXJbMXwDp5R9N43Ri9pw6C/ibTJUbl+AQU0703E6noKdTbgHZ9QG33yMbrAbRXVnzqqtutWT+A1ye5lojhT7gazVMuXFH9RqmnAjdMFabdR+AYSgCQAAIIHsAMBeU5VwQSoYEASAABICCAGYwgP8PTsGrNg/QNu0AAAAASUVORK5CYII=" alt="PSAR Rev 1 figure: Simplified NSRST Electrical Systems Single Line Diagram - Divisions A and B"><figcaption>Figure 7.7.1-1. Simplified NSRST Electrical Systems Single Line Diagram - Divisions A and B <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.5, p. 7.7-9</cite></figcaption></figure>

<div class="pager"><a href="#check-2"><span aria-hidden="true">←</span> Knowledge check: Loads and interfaces</a><a class="next" href="#check-3">Knowledge check: NUP design <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-3">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 7 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: NUP design</h2><div class="check" data-a="3">
  <div class="meta"><span>Objective 3,4</span><span>SY-23-K5</span></div>
  <p>What feeds the NUP inverter in normal operation?</p>
  <div class="opts"><button type="button" class="opt">A. The diesel directly</button><button type="button" class="opt">B. The RVT</button><button type="button" class="opt">C. 480 VAC from the MCC</button><button type="button" class="opt">D. 250 VDC from the division switchboard</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. Each inverter receives 250 VDC from the division switchboard. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K5&amp;body=Item%3A%20SY-23-K5%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20What%20feeds%20the%20NUP%20inverter%20in%20normal%20operation%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.1%2C%20p.%207.7-4%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="1">
  <div class="meta"><span>Objective 3,4</span><span>SY-23-K6</span></div>
  <p>What voltage do the NUP panelboards supply?</p>
  <div class="opts"><button type="button" class="opt">A. 24 VDC</button><button type="button" class="opt">B. 120 VAC</button><button type="button" class="opt">C. 480 VAC</button><button type="button" class="opt">D. 4160 VAC</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. NUP gives regulated single-phase 120 VAC. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K6&amp;body=Item%3A%20SY-23-K6%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20What%20voltage%20do%20the%20NUP%20panelboards%20supply%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.1%2C%20p.%207.7-4%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-3"><span aria-hidden="true">←</span> NUP design</a><a class="next" href="#concept-4">NDC design <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-4">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 8 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>NDC design</h2><p class="count">Objectives 3, 4</p><p>The NDC has four independent 250 VDC divisions, one per RPS division. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-5</cite></p>
<p>Each division has a battery bank, a Battery Transfer Switch (BTS), a normal switchboard, and access to two chargers. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-5</cite></p>
<p>Each charger can supply its loads while recharging its battery from design minimum to full within 24 hours. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-5</cite></p>
<p>Swing chargers are shared between Divisions A and B, and between C and D. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
<table class="tbl"><thead><tr><th>Divisions</th><th>Battery duty</th></tr></thead><tbody><tr><td>A and B</td><td>72 hours <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></td></tr><tr><td>C and D</td><td>2 hours <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></td></tr></tbody></table>
<p>Batteries are sealed Valve-Regulated Lead-Acid. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
<figure class="fig"><img loading="lazy" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAuUAAAJiBAAAAACAFA5DAAAqfElEQVR42u3dC3wU9b0o8H8I79emz/Oxp5gcWvH2ofCxFYvHQ3LbgPJcjrcEAoShrVkQheVaEa3C4hFFI9ylCkp4LbWAEI8u7T1U0bYLR6Fw7oZBAaPnAIMKiEfIhGRmnzPzu/+Z3U12k91kn7OP/P5oNpmdx3+++9vf/7GPIYBF59JC0ADN0RwLmvdKcz7ir7NcjNUaoy+Ww5Zf45Ko79k4NlLOZRn1Ktez+TJCiHG/Idr9/pEjR97cfgPg66Mt/t9F89WbJ0mRDZaVR2wxxtIyBDaQpwaEFpwcqi4tBU8xeErIDeCmR/smD6cJmQ4l9Pd+dPf0hjB0u44Hx67+DNu1n7QfsKP8OerjWkH68kAcHUva2uvyFZtWw/DV2wjpYwlbJWYJrOguDt9l8K/I8kdSZO28bINBO8uiKfGY07v6t98AHNbMRVJSRG885KtkUFTzklHvdjIfoJqvLiojNtWcGKGkT1mf2OYbmGjmgQO2F3FQtCpfJyPJ6BjmxBrNnBTHaU5X7NncS4rIgBjmhNhD5qXqM5KP+jx9553VN7bf0JPWzC8MktWNW/tDa5/OG46xKGqUdSwNmBOOmpeZoWy0uwiUBcN8hPPRfdAbDVT9GW5eoZmH7VozDxyw40ka1XznMNg5GJohpnlzJGU/uEIs0c8+yorBrUPrN3dd72Rf/iLhoppzV8uGh5u/Z4T3vvu3KdIEcE/y3/3CdPnemwP7LXN03Gzoq53yhwyU0dpf7w/+Z2GjRZz20DjPSItSefk7dmouTHuP/Ng9GTy30WfS7286FDAvp+YlZnjLSs3h0BAvrdazLDXnw80vj6wB2PWdVe6Sr5+vfPeujRY4MnIJ+H76XYdmrh3QfQ/4JsCukVOgog+j/PImTp5w5rsnfnmntppax2HgWQeV3HtL7r0T4F9ufo+h5lpdguYP24XpD92sHscWoIQZpbS6l2+7g6fVvTjdM/mXZs9tN3HuKS/e7Lttfpg5XdF7tzgFPHfT9Y+MnATeu0G6dxQH9x2/bSk9xlguoKncof7yFD2ZjVt/OlWtRNAcTg4KmY84dw72GyRSVDTIR0Do7y0ipYcIfYaqod0POm42fRQMM1l97orkm2+oCaCliJAxJQMVUkYGarllPyH0PGcUEZuXPp008zGDqPmMosU8qOYLhsuk7zq1fQiab2looOZKWRHhaO4pps/jRlIybFm5mgO5DUVkqGauHdCr1tBHbiMOQgyf0rUk8hXShxB2Z3GZ+kw5Se5hqa5j51dKCEuzYElpsC4dueUCXd3qJSX9g5Q7h9FV6LGNtLolw8QiwtD1S4WiInpafcPNdw5zF4t94fqgtgEy+Q6x0NyyQT3BsjK63oKvlai5YAwTzHxqAl5QRn/Q30jQvLVfWD6n5kIfflnQnMxzjGE+Hailx2EQduMJmrept8oYQpaq5jSChwnFChkvEs1cIW+0DfATdkPp9X5QoZkvL7pSDJ/RVoF3E4phUev6gw5zWriWIe4+/AzjSZq43qiokcld9mXldPsx5ods1wdq5toBFeK4MEQYAMsdJwdyy24V+0rEfIg2DZYKi3uulk9JH4dqPkAhlkODFNVcq0uYeTGMKb8wUCZsgHL/UGr4M36DQa3uMJFs437KnhwqEK5ikIeEm+8f6i72E36noW0ADaHdVjc96fmniqBshJvQQ4pL6Hr0yawV4Yd0/wsG+4nj0EC5JGje1jdkXvSVr1Jzmh5bQua8Qv56RWsgVhsh7Iaa+1c8Sk9+qNaL+WfaqlDzQVBhdPdRiJ2Gv9aGEkfbAFdx84Uhh4bReqrnuYosorvbXULK1TaUPtGVpwh9roTMf1xZybcMaR3QvN+wuhTO03yuthjLyun25wGkJwcE+i3aAWcwG0pFcger5vOyVV8SiT5c9PllnlH8hFbHK2OIWoOdw6HCTHe2ujRYlzDzwbB69M7hzRWWIOUQNeX/9wwDPdyhYaIaT18uGyL0g9UGv1rBphWrQivSyC6zzTC3DfCSUXbahtJnHT3pMrNE+JK+6yHMHJQ3iWMBbc3ttBLLQubF4fmcmg+mT5qgOd0RfVZrbaIdwm6ouYs+KT5VI0TtrJ8hLDUfTM/OQ81ZeoB2c5HuYRDtDQXaUMvqvsWggDxjqLtIHvNtDbDE2CmfX6ebDFs2WmtD1SBcVr6ftjlqtzJorh1wv6HCIpeRPiw1Vzs+Zwmv1eADQn4YONvf9VXNDXQZ3dmG0mBdwsyHUPMNal8pLLe8QFMVPdzJYTR5wP8lZIjQn64lqRXcqebHUG6B1eMJS9evILQPVuymDxCxlVnoen8gZLza8NHoVNsVP31SOhaUUxLa/drQJbcEzYNx3kbzOSikruE19cEKPLeCN6q550c/ggDa/mH0obGHmTuUiDhvaHhdDZyAeRsp1hqRwTSff1LEC2qLNLqTeWu/hgY1Ks5p5lwgzq9B2ZS2QG4JHPD6IHqX/9dktBrncxoapKA5vDmmT6DLQyM1aN4e57QuYeZD1Tgf3NAQzC0L6Co+sn1/MM770aM80TK0w/zdH/1TaEVqfmGA1reU15Dh7mKPSuUos6rr7SlTG4gFhkBrd3IAS3OLMRDnq4PmFwZGmmv5nN5xQTWHEqt7cXAQpLwTugnmc5G8fo5WpaUvTc7hcU7bIL7dnO7k9KqWAbAgYC7RrEBHQctonNOjG900EXWJcxphu637affeOiNoTrefMZ2wwXweOKC7iHaTJ9PQuT4IZhh9s0PmD9u92tkMhvfb4/zQIFnN51pdOpnT519VwPwLYqEPS18I5fN+tFr06dlhHsrnX2itpkifMnSXd9NV3MUSsbsJr5o3/4pXnyFqX/EztR47DXLQnJ5RWcBcGjM80pz2W8gghYwq0cxX95sxWO31a0OW0E3Q/CR9Wlq13jrpC2HmfSr6Qbs5HRiVlbvIjwL9FgssoM9K2rMxqv2WGYOVkiLarQhvQ0e3DJHIWGJuI/+ziF9Q3KiZu+n2DvKTMQOCYyL1gDI9Z7FoRRnTWlR+qHhB/5D5jL97SO1cfUK7MUND5kKw36LWRTWnxRI0F4ruUw8eGhN5yApi8Gj9ln4gkdklQzqbh8ZEftoJUfP57Ao16iuKywaCFudlNy8bpFWyiKhyh/o9SXOLat5Kfkqijolo5v1jnz8Mov0Jk2buDgyzXdooNHQTNF8dMKdDcWION3+SJsgO81PqGHxB0f6g+XVt7N9f6yvS5HK6c7+FmsPv6P1KBbkLDpG/aOa0T/Ut+AO5u09o7E8PCGqwLKBreslwXwkxh8xd2p3q2D/Qb1HNYUF/NZ8H6hJpDjO09K8O6a1qrqgo+u1geLLvftWcnuF9/bua0xXVkScd2tH1f0v6cvQvzUkzvxgc879C+tg1+/4VZs1cGVO8Mzj2n9ppjsv/F7hOH6DzoXmLOKaTIqacaBt6PuLea7S6Chdrjks6H2WH6vSUot7RfmfEH4EDaj1gdU05spah3xs7BpX/zcKG0aG6dC6RFVBr6jsBJ4drf8Vx8tc6O8l8x3kHaheVMtzcRV5bMDyF6TQl0JnJdFH2hM+l9FAu9H27zBz/vlv7vFMxWs+5XLkkkDFy3FwifeNfmQ4G+vDxr+4jJIEHNB3z576121PaWYM+09PPJqJy/FF7Ivv+YsUOfJ0IXyfCguZojgXN0RwLmqM5mmNBczTHguZojgXN0RwLmqM5mmNBczTHguZojgXN0RzNsaA5mmNBczTHguZojgXN0RzNsaA5mmNBczTHguZojgXN0RzNsaA5mmNBczTHguZojgXN0RzNsaA5mmNBczTHguZojgXN0RzNsaA5mmNBczTHguZojuZY0BzNsaA5mmNBczTHguZojuZY0BzNsaA5mmNBczTHguZojuZY0BzNsaA5mmNBczTHguZojuZY0BzNsaA5mmNBczTHguZojuZY0BzNsaA5mmNBczRHcyxojuZauf4VtQRuSqHjZ3BR5B1hi6CndXNzJ5DcTuhNOs1LMT7TpYTmaI7maB5H+UdgjPA8/A3N9SuVPDW/DCvRXL8yz0zNRZ5Bc/0K8zg1971mR3MdzQWjEcCEbaie5lL52IWwIv3mWHC+Bc2xZMK8I1PxMsg8B7zkPM/L0gkAFjiZg6v0Li4758DTA3PN9MbZ2Ayck4dr9N85UFiQGwtiHOq2LjY/O93odbTVH3eIRzax0nBv+f0veX9jBP+t2TG/y7XHtakJGBi3bSvMq54HT8FCV7355V0gbGYKwfxNaw3DvL1SBBG8b1w65rVL1e55VkmE8yC+lRVyzxPimc/dFxUzVd/SPM+6BZ7mZh0DlpF5QSkEc2WJdaGZOd70EbSZPp61/N37WOnpK3PsdOwLcPFUVsyPb3M98pHn44MsjF2yacW8sVOhru7VBqCPAQi15gIw98+8y7KSaRBXqXHuEI/R3unaVTVmtwD/Cms3ObJh/sztn7uPuptraU8ZaG6xirBuVtOHYDH6WFGbBcn73CJbHzXvYbxMwPzdWoe0zsg8s8hfZQajzs/kUNnmfsa9EBYFzcfOhXXPfu4xWQ+YQDAVRD7HguZojuYZMm8xRF0l5RFtjP12ew+kZRxNUqgdyZh5xFFI9D0ZUj1zEvseQ8z6G1Inj2snMWqXRAWSMG+JZU5SPfOY1e/OPA2BTuIzN0RfTDJsvppkswyNGH6S3CmjMzzHFTu3kKzkFv3ivOfconsbejJzbSjEvqelcNvQCPPoq5xJ+dSzZh5PMygzPVcAzdEczdEczdEczXPN/IIx6irL2BTPXIhZY8/Q2KM0NnVypW8cK7XdGH15Ba/HfMvuEfZoi/t+K8VTf+UGW6xaVthjcs1O3dxV8eeeVzo5wRptsf+rL+kw3wKCNeqrjId5a4pxboy1A2moJ9ZGh6/ZU0e/x9XzOp4bnVGXr/FxOpgD/Gf0xSm/4OuJHYqxN2LSkNAlRxwriZCe007OXEzooUh5v2oLFjuaneloReN54GIFtDVD5pGtg59LNBjjK7IjCRQxHebb41nJ3FOoZfK1uRi4X2Qut3QTTP+pV5xLMbpIr+ti7knPkyyBkPXyiUZfYk8wWwq1Y3QwF6zbo/dbUmzNBOPrsSLsxphpK+XektZv8cTxHDR+HL3fEhb+mTPfOSJqaJEbuNTOfOcNsR60lqJY+VYhM7mUyV0kjndanuwftXb+kheyOA5NeUT4yehcHocKuo9D45hvSX3mA+db0BzNe515HKeJ5hkc+6M5mheqeSBTRbx5qaiXm7dEaJRmqg01dHe2vc686y7QHM3RPE/NW7o0JmiecXOI+QuaZ8pcCsx2PXmhF5k7nSxwX3LKX/U17+iTfaPT332yaC45G3kFnPAll1HzveOeB2by3CO7eF3NO47xC+32eFrCO1Vz31NbLaK42TJ5bkbMQ3VTzJf9O6bJrzZny9xlTl9KSTm3XAbjZYE9MU2ObxdJm4suODrVNzNb5jAip8y3blMeth2dmmFz/0uSQ9zht2XL/P2cMr/MeGCqQ8ywOfwQquaers1anAeSS66Yu6xuk7VqbkbMs9xXDD/GiNwxL+j+efgx3kdz3c1dS9Bcb3OphEdznc2Vr/eqOC/J1utEXY6RA+bX9XmdKD6PDJ769VgPeBbMk1PKP3Pt5Esh3QXN07Ra/pvrcU2oIrwmVIIF4zwj8y1onpPmlVoR6D+1GOm/4K0Q/Y7Qgs53VHbcYYx+R5eSxn131Du0AM3RPNzcWJC5RUBzNI8099bTAtpPG9Rrf9SHLQq/I8ViC+wq7IAA4YftUpPIOyD8jh52kuvmtoKLczRHczTPgTFRoZg7wfH/3uakd1jVPLfHRAUT5//BO06AvRFYzC26mZ+wU/NGB+ZzPc3P5o15weTzE367llv+ivmclmH6mIPtP97m/O9gPldLDfYV0Tzr5pk79ayZ47xi0FxiORk4jv74kkdzfcyr165rszMP3ij6Fs/t7eYR+dxDSL+0mre0v21qqnTs+FLzgzNFAaSu69FV2LQduJe3oS3tq34+ybX+AceDz+4W/Yuw36KPuVVwmZ+GB62VQurfJFpI5oe0PGDNiPkji7yW09T8fblqTue1WrXjDsM4T7M59s/RPIvmkOF+S/uqTh44yel0Np51yk6eBS6T/RYAjHMwSNXz/Lf6ntrywrbqerFhSp3Hjrkl4+bWLeJbcBkEUC8Hvk84ivMtGe+3SGOnXjylmVctFH9lkUdnsN+S6+PQjA7BI+JcXLvJEYrz6SnNOeT7+3IzPN8S+kBRqTR2rlFhVPOZpjPwpwyb9+r5FnWfX48jWeF8SwKnLjeCwl11nnWecDqlRuCULhO1T/L3QJpLLx/7C5sZN/PxT95+ase4Laf3GqeJnc09N4LQ0x57+djfkGC4CQojroOl6lcAQRMYzzR0DXMANdBlTgYFODoeAiecdUrOFFr03m5ea37zT5r5qPtP3ct5O5+pPFxdqRzg/pdEOO6/lY6HxH1MdX3bvvFonqS5CCurX+RVcwaavFbJGtXHAJJVEpsPim/R8dBWYNX+4pIUzc9ycE1xNjqdV52sk2sOm0woVPPQZ8oF03zGZ9Pi3NQE02Ka++wgrqi+eIqOh1a6aqoWtv7Snpx5S+jD7JOehuXyi8/vHfdZ/euT11xUjAVvboiXKmgum900t6zddACm74N1NM4lJknz0I3xEsxmXbxiFkC2CL5nODTvZA7PLKLmRmUm/Mltmq+Oi36TovnEKv/jZtW81bT99ltgdl7m85Zuv6I+VfOe81R834DRbs64z9SPV81FGuebYV3+mHdeYIgz8NrNJV7tAfJq368RtHFRwuYGiPymF7oXJ/cl53Ty3cZ57SXYF4jzJRaBW5eX8y3alwoN7fhLVjsF4KQ33Zgrcx5rAka00L7fmb1WbVyUlPmGsFq8dP/penby3L3jujXP4/mWyAViv46/pBe2jdsibn7ihW3dmHtY6cNmYxND+34MsNq4KClzYu+ohc/eBMo0WTFDgZqH5XM1zoe3/+XhBeonsKzQXW5x8XBqRfnjdbTvZ/yQ0cZFSZkfaj+ubPbZT5nYo1OTNs+j10Mj8vm5k4NAoGNL5WFbt+Zeu5vmlkkbad9vCTDauCilfC6fvJdV41xyiD2ZnwBehvPgZEHiaAPg5DrMczufxzAXJlRYtdcXPGDs1hwWzm2COTYX7ftdrrVo46JUzJVvzBhKc8sH6hes9mB+6dXtFhFmwZ0vXpvz7On6xslr8sXcGN18IrT8sxrnJrfJKmS6rxhm/gnb8u9MfH3FddC49KK8HBj6eEtN6rgoH/vnHTq0zi1Kt1uXxPt9cgmZK9+mv3Ddrnw9dOClIN/xa/db9lHfF+TaU6ZGOi7Ka/M18URwfEPHhMw/YePaq7a7LbDSIgr1RuaIixObtHFRPpt7jNkxV26A+M1dy/9iEffRLqr7DdOsD0zr6bgon83XQHbMr1sTMM/fvmI088+N8Yi2EJJmc+We+B5JQgz5bR65wDsIQCpqoGVnQ/TiiGWuJGrOh69SQRNDhaU7cyVu8zwb+3v70/+/1p357SC1zwFG7O8QiVrUU5ei3mMINy9RzUm3xQo7u2xaCOba+XOB2SvnCVDfPAHX6AJOfdVYW+4ZESPOE35fmKFzbpG7383P+cKM87C5XO9j2y+9amE8HB12wKqDT52uD7zr53CoAeh05qmbh+bWnKzCBsb1PHDqm6cD9/j+Pm6EfOyfa+YOOtRbSs1ns9QcpjeF8mpldOS0mbfV21/edU4d10tWMNfPqq4P3vWBuTD6LWHzLZFfyl7knbh0PjxvdP/X42Zq7mJPmdjgg8Gl2bzTV+PTMTyjLLGI8nLVXDYy7QewxmsOkJ+vh9I43yrNN7ou1Y+n5vXQ1Nk2beadtm41bTfDNIvofutfqbnAVy3svEqhvb/FyZ91cmoG9U58wPXQ9N2zLsG+iYuf+IbpA5M1k+Zyo+JsVK//qH6U0ehcytBx/VRqPg8YKHDzodXzjn/vyGZL8M/mboaf6TUXNte8+Lx6/Uca5+aj99pNc/bB4rFLHxi1aKaJKyzzzt9TNNS6BYwC280bk1szZK4wLl69/mOgcN0cuNDy+dCxU8GoPGyL/0FLl3mt2cWr13/sVfMtwTgXwejp7mMQGYpzEVa6ePX6jz0fuODMx84Fo9tkjSO80xznJppb1Os/xvG8KrDvKUr+Ok9p6yumbB4YhxrRXHdzA5qjOST9vlxW5rJkLieWzwvHXBruLW/vRwi8juZSB/popbRXmVe7OzoEJj3j/BD/YkfusPcq86evtJv7S/U0P2Jb3v77xt6VW9auYlrIQPofwCecnubH5j8tE9KofmC6h0s1auZQQObr2uezYbKubeixFZdCv17n8tockv+soofR1/y99u+rm9RTvyXBM8n1vmJMpoz3FeOuZKHlFjTPxjg0980h1/N5QZrneD7HOEfz3mCObSiaozmaozmaozmaozmaozma92JznG9B895gjvMtmM+xDUVzyK3XoHPYPMfzOcY5mqM5mqM5mqM5mqM5muPYH83RHM0xn+N8C863YJxjXxHN0RzzOeZzjHM0R3M0x3Eojv3RHM1xvgXzOZrnpjmH5miexnEomqM5mmfZHOe4MM4xt6B5es1b0Vx3c5GLsjCRb4I8HPnnvQkeP/IbMe9LYEsfk5YJgqyZd5pvUb+5sBnOcbIMMkgnQGFBbgQO+C+7fhn8iEiI0QkeP+IbMf2j1e8gls8rHAec4uThHICTU4CTolxZ4/2eL8BgzCPzSfT0V9jveWP2cw4R3nvJ+vIuEDYzjLRtzvTO2wuRSekCn+DxJ3fe+rGaI+uOPjBftngem+KqN8O4R5uAWRvla1q/DXluHpHPvbSusrJksc8x33wQjoGRkXlBoeZbVnW5ak4njB8kePjIb8RUHwC2YbPd7Dro5jyscAxYMH5IzRfLXStuhvzO55Hm72t3XNs2iWUYMzVfQk9PqDUzftvu+Z0z/40Rf7qYBA//fpcHQGbe2cOIogjUvIH+Paqamnurumz5Rygo82+DFZQamZtrZw6q5kajjxVh5RLfPv5gp82vs57IBlVJ7PAjIOw6JZ8A3dkRYMVVl91bqPmlD8ECjHAJGKu7S1M/HKyFZM7RmooTd1RZq+ytLLw703HABIKJOV0rT+wS55Hdu/OJ9hX5Ln3Fmx44Ou9MjTwaPBNqPCYrjJrlqrXvqu1py3w3x/45mqM5mmfEPMb+oy7udG1iktKpxLjEc9QD94SQZ+YxLm8dbXGna3C3kARPMmKfnS/o3W19eroGd32+jEPFmWohpN/MKCXa4hmEBH4JXIOeEBL4Ja75NZJ6MeTtOLS9KOfUQsiwc1FKtMUnCaE/325oSMI8s3GeZ3NcMXMLZDq3xMrnhvhqk7/zLakETfpqlmq01vcac0DzePN5YZoDxjnGeRLmo/1MdsxHQ2lvNe90bTkdi2jtteaTs5VcXum1ucWbpdQCyvBea/5+tsK81dFrzUdky7y2EPstmeuyZa2vCGiO5miO49BeOA7F+RY07w3mmFvQHM17jbkMivJXyXkiAXNOBqfibMR8nmw+FyzHj+z676d2RHtvU1Rzg3SjKG5e+eLzGOfJxrn44PFXm/nLkID5TFFgWReP5kmbXzzom5mI+XDp2d3Kw7bkzHEcqmH4J+3w2xIwJ5K10gNGNE/BHO4/XavGedQ3CUZ7HCTr+26TFc3TMN8Stzn2FdPWP0dz/c3j7regOZqjOZqjea83x/kWjHPMLWiO5pjPMZ8nG+f1tID20wYdP4OLIu8IWwQ9rZv2nUACO8nx3JK5cMtanAOaozmaozmaozma56x5pVaM9J9WBPpPK/GYa+sFt6R7EML3kGPm4SfZuaoddwQWxGMeXS21OBfiGhPFLkKumaf5GWLMQG5Bc33NXSaT6T6TdmMyQ8fP4KLIO8IWQdi690VbN9GdmFLciaFj3crYO4FkajJRvUmnuRnjvOc4d6E5mqM5mqN5jo+J4tsy/eaQojlgnOdbnLtZjwc8nvr1aK6buceqmcMXvcU8B8ahno818+bXcjefp3/sn+V87vEdU83fYXG+Rb84h2e9vNeDc1y6mjcpz23Pnvlwvc3jb0NJoY6JhgXADD21oTLwEis5Qf1MLhuvOV2mXSjr7An4knM6+YTMDxm6MY/2FdilekhHPXAy5n7SY7+lxbF+7ca2feOP7PrYZEvgsy13qxfKmrPLMXnu3nEJmXf3uRghanQb9I3usN+SMe/uy6qD5oJx/WJZhCWvNvMNiXyeqMq5ZVUz49sxTVbMCeWW3xkK2txT0nP/XDy63lvV+ku7b2YC5jQlz59i2z2/6g44OjUxc8+tUNDmP49jTCS6p1ndZyRmh9+WkDnzb/X8QUa46hDjMafYfwZoozffBZAKzvwagI/Xvp7wOlVgezSHW3bVivCb07VqnMffb2Fc2yfOZ/zmqrlxmCulGnaLBT4bAnAgt81HJ27+7xTbAspgUEo48FpzY75lKkj/wMOrpcrXHgK4JbfNIXHzVg4OGMDzEBz+CQPX+cyYQ4LmJ+ct+K+BB0b8YtlI4fuvGPPGPN6N/fTcfrvuH4S/+6px5MFvJjjHBcmbdz8OPWAH7zzw9Ofgo/XxtKEyyA4uK+Y8/CXxA/vmATzDwrIlIC/iU69MGr8bCtbw8Z76Ybj/FTYb5i7rkd1Mkv0Wsae3BRozYN5DX1Ew9rh96NQ3SdY91myYv21lPi9PzlyZCDqbd98/p7nFN/d/KM/Em1tE32uvW7JhLluNlsTjXMstf7B91ENuSXc+77kN3TDiF1vjbUNFeZLXkR3zWTyTcBvan7ahzxUJ33ql+zYUMmAO3fUVrw59tRRc3fYVIcx84grIjvny5VxSfcXffUTP7Z7E+4oZinNtTPRbno6J5L/P+TFREv1zdUz06K10TASHEx8TZSq30Mg5MF0b+1tyfuyfhDkd+3t/rO3DDXGM/XVqQwEmaHNcTlYGKeZXYearOS0Xrdo+rjbSkcVZJ5cT5p9YNfM7X7wIW2J+FSY15zgaNbTWspN3Oq86WSenk3lzM5wDWXKed3Jnneec7NkTiZjLNwQet5f3POcQj3+PzQVzNY+r5oyriWNifl0dNV91t7SJb6quFxum7B33Wf3rk9foZP72Gqh2iKfrj/9m0fHvHam3zdnlSMD8EBsw36rMNx+M2Q/X1/wwGzAf9X15pbVb8yrnVttKBkTYp5gFkC2CXubP2ChXE3gdl8AoAjA+W/zm3huD+WljJc+Yc8M8UCc1zo/ALL5b8/lTbAxTtVD8lUUxt5q2336LXubrahjGfMp0vHI6NTdZqu5IILds5IPmW0X2oH7m3Y79A10V1dxt3wTdmjP/ZnvMrsb5dMUs0jjfrJv5ReagWY3zeYE4F/j4ze2hdnirUt7KdmOu+3xLHO9voeYu2wcw03QG/qTG+RKLwOll7mNa2Q9Mzzk+o+ZVSxi/2aDLe4qyb56vfcWsmKfnfbn5+ZpF/OY6zrfEaQ4FHueA5lnILfqO/TGfo3mh5HOMc8znmFswztE8/81xHJqvY/9oH3fQxTzqgXG+BeM8o/lc+5SSMwvmEnvVyX3J98Y2VP2U0qXNFv3Nq9d+/JM/z5leOOaExGmuqJ9SElhWf/OpEiz1rWpOyryF8Dln3hK3ufYpJeVhm/7mn0+CpbB7flLmPbf2WTHvofQN1lpSP6XkCTU5eppbBVjq5Q8GEStJYsWQz3GufkrJbbLqb/7IIlgqT5yf1IHj6dXqPt8SR53yua/YsxSO/XG+Bc2zZV6Sre9YSMeBszLHBSmahx8WslUy+J056WsZ0jnfUtjmRjTPe/M0f9dfgZrnYhuK5miO5mieCfO8/g40HIfiODQRcycngSQ1gsTqbO5kFU4572w/cO95nUievOa6/WTby9bqtTqb3/nilXLXo49NX7sxGfNcnFeMd/5ctgiieY0gm6dKOpszro9qxEfZpYvlZMz1f82i53FovK8TybffIpofaa21fT5JZ/NR3/fsbXi0arq3Kma7mtLrRJmYb4EU4xyCcb5ZfHOPCEaroHecH/EcWfkoe9Dq5jIU57rPt8SfW860ulprLY8s0tvcvffY/3l04rRdtcnlc73Nsa+I/fN0mEOazXPzPf+59TpRL5tv6T3XJ0JzNEdzNEdzNEdzNE+HeZQrwwuV4ZeMN2bVPI6xf+FdP1RI1Fz3+RY0R/O8N++V1yYWspvP0Txf57gwzjHOsX+OcY7mmM8xzjGfo3khxjmOQ3Hsj+ZojvMt2G9BczRHczRHczTv7eY435IGJYxznG/B3ILmOMeVB/k8/fMtva4NTTifp98c21B9zTGfYxuK5miO5miO5miO5miO5miO8y1ojvMtuRbnON+S7/MtmFtwjis38zm+Bl0I5pjPsX+OYyI0R3M0R3M0R3M0x3EozregOZrjfAu2ob3ZHOe4uhQZJJanB1Y4kBIzV8B/Tq0y3excXsZ56ARYkHhdzTcqc/5FPbCbkebMS2jLRdKcmeqWnzpc9eZcMZdBdnAiR+PgRI/mwRNQfqDMeUzXMD/gYZezVE5cJ4KcSJz794rKr1XzrcwxYHPF/DDc/worcp86Lr1q68E8dAJeSiDpGuei68rHDir35p+EBPP5R4JbVM2n1TTkTj7fJFn3WEVuK7OuuziIOAHhzIf6phYQvfNENZ9Xv3iJ/zgxc3GVWmWpesWHYMmVOBd9r71uEblpNUt7zufBEzjy8mN2t77mvqrFalJjfDuq5ie05UfuWTV0SxfX5jFZc8ZcnuR1iGerV2zpLg6E8BNYAuUL52L/PPlxqChPXAHih1yba7kDx6E49u9izsuSdj1L9XKa0Aycs1EB6QRIHFyDsycUJx9hLqv/1B9gkJ0g8zLwZ53070aQ6S7gaiM4OTSPVhRVjueAtqGyRWzbbKxeC++9bPnUsQZqJm07Bkc2nZj8DCyHObveemxKhPlGpXrV7OccWrNfP160tDjWV9eLIGxmXt5FO2ov77GOezqL5ufC4kAKiwO+ffuwoOEUORBtgY04Z/tGcsRG6SmfsdXMs9ONXodmLoBxqgTHgNnKPGOrsdDfjnn3si5uNsv4NrNCuLl8QOEnO+abD6rm8EQTIxjXM0DNFcao0O230ls3q/scFx8MIfF0WBy0vWwNxsG6SYvazcOChvHQ1dduBBpzouUwz4zbEtroj3z4Rukpe1luKfP2SvXA1DxwIc13a9lpNetqasY+eAzeve8o73nncXPVHZ5Ic8rrPsgyjFk1rzU/XiceXV+1kJrXLjWDcVrNxkre6LPr3W9xWR+r0UJIPB0eB7I5GAfzrKHthPCgoebwxGKZ7tTYxBxhGGP7RnOt4Rulp3hZn4U53vSR1lekcQ50/8eAdrjXXQzEOVTbhUv14xnhCnupk/kDfjtzUDMHmLRRdE9Tz0+ElUbpweoVW0XW6OL0Nn/byjZoISSeDouD1todwTi4anXxoTgPCxqjm67uraIr2h6vO1bHjLo/uNH0aeXhG6XLfDMwDeIqtSExzaEn8sgi6kw73Ot8NaMWvWt6t9axYvEl2Mf4F02oiTT3jjJX2VtZzdxnc52BW2aaPjCdNjFHl1/m2rYq5TfN1r1/LltlRgshGufhcWAMxoGzI87Dg8boukijzc1pwXNMMLZvtOixueEbpcm88ZtL9zBepkDmz2XrkUAIUfOOOPig1hKMg7tun9th3hE0u2fR3e2qBS149sqlo0ytgY0uwqXwjXrxmKg785se0EIIX7PA1yzSfeBcfG0ujutBhx02S+jJH7hnKf3NWxIxJ9kzJ0nmlniue67PHFcZibeM1rZf3c0afTLk7CPJlD6qeQLrG9L4jMlIBBVonOs+35JYPs9WG5pCPtfbPI42NNXHLPeKYExo9Sz0W9AczdEczdEczXPUPOJS0T1cO1q9ejSap15ywDzyCJWVCcZBJRR60X1eEQua5705lvQVNEdzNMd8jm0ommNBczRHczRHczRH85w0N6klcGOGjp/BRZF3hC2CntbNzZ1Acjsx4XwLjv2xoDmaozkWNEfzLBelt5gbcqjOuctpQHM0zzlzpWDN7/uZve43cLTOVWmu80yY3mpvA9g4M4vmrso7Pb/nPXvfmDBO4Nf8nP8+lMMr/8tSSOYPwvi607Ck7iKsqjsCp9vGt4HEhL6XICvmbNuVfVbB02B1CVcZ2fgjvhz2wuIcNE/6I0APwuN1Am+sc93D1z0OQtuBNvAkL95Chrck9KGgaObut+zlf/O8cbtd+NwBxn9kVPM3U++OkPSat5Bki2bu22Krgy/+qe55au76vWbuIVkqBs18yRKPXX5KuELNyxcHzGekYd9pzi3Jx/n4OpgAdUehTsstcBvNLV5rstFkoLmlhaSaW+x/Yzx77cJFNbeUt42m5g+ko9udK/n8V7QNBRPUuSYwdb6q6W3wB4A1qbxHN+V8/uM7PfY2m+eNCXcL/O77+HJ/Kbzys4JqQ7F/juZojuZonkvmOVR6zbwiFjRHcyxontvm/x9+C7Vjn8tJ0gAAAABJRU5ErkJggg==" alt="PSAR Rev 1 figure: Simplified NSRST Electrical Systems Single Line Diagram - Divisions C and D"><figcaption>Figure 7.7.1-2. Simplified NSRST Electrical Systems Single Line Diagram - Divisions C and D <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.5, p. 7.7-10</cite></figcaption></figure>

<div class="pager"><a href="#check-3"><span aria-hidden="true">←</span> Knowledge check: NUP design</a><a class="next" href="#check-4">Knowledge check: NDC design <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-4">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 9 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: NDC design</h2><div class="check" data-a="3">
  <div class="meta"><span>Objective 3,4</span><span>SY-23-K7</span></div>
  <p>How long are Division A and B batteries sized for?</p>
  <div class="opts"><button type="button" class="opt">A. 2 hours</button><button type="button" class="opt">B. 8 hours</button><button type="button" class="opt">C. 24 hours</button><button type="button" class="opt">D. 72 hours</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. Divisions A and B are sized for 72 hours. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K7&amp;body=Item%3A%20SY-23-K7%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20How%20long%20are%20Division%20A%20and%20B%20batteries%20sized%20for%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.2%2C%20p.%207.7-6%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="0">
  <div class="meta"><span>Objective 3,4</span><span>SY-23-K8</span></div>
  <p>How long are Division C and D batteries sized for?</p>
  <div class="opts"><button type="button" class="opt">A. 2 hours</button><button type="button" class="opt">B. 8 hours</button><button type="button" class="opt">C. 24 hours</button><button type="button" class="opt">D. 72 hours</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">A</span>. Divisions C and D are sized for 2 hours. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K8&amp;body=Item%3A%20SY-23-K8%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20How%20long%20are%20Division%20C%20and%20D%20batteries%20sized%20for%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.2%2C%20p.%207.7-6%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="1">
  <div class="meta"><span>Objective 3,4</span><span>SY-23-K9</span></div>
  <p>Which divisions share a swing charger?</p>
  <div class="opts"><button type="button" class="opt">A. A and C</button><button type="button" class="opt">B. A and B</button><button type="button" class="opt">C. B and D</button><button type="button" class="opt">D. All four</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. Swing chargers are shared between A and B, and between C and D. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K9&amp;body=Item%3A%20SY-23-K9%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20Which%20divisions%20share%20a%20swing%20charger%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.2%2C%20p.%207.7-6%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="1">
  <div class="meta"><span>Objective 3,4</span><span>SY-23-K10</span></div>
  <p>What is the NDC battery type?</p>
  <div class="opts"><button type="button" class="opt">A. Flooded lead acid</button><button type="button" class="opt">B. Sealed Valve-Regulated Lead-Acid</button><button type="button" class="opt">C. Nickel cadmium</button><button type="button" class="opt">D. Lithium ion</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. The batteries are sealed VRLA. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K10&amp;body=Item%3A%20SY-23-K10%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20What%20is%20the%20NDC%20battery%20type%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.2%2C%20p.%207.7-6%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-4"><span aria-hidden="true">←</span> NDC design</a><a class="next" href="#concept-5">Automatic transfers and abnormal response <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-5">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 10 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Automatic transfers and abnormal response</h2><p class="count">Objectives 6, 8</p><p>If an inverter fails or there is an output overload or short, the STS automatically transfers UPS loads to the RVT. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-5</cite></p>
<p>For inverter maintenance, loads go to the RVT using the RMBS. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-5</cite></p>
<p>On loss of offsite power, NST SDGs start automatically and power their MCCs. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
<p>Batteries supply uninterrupted power until the SDGs come online. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-4</cite></p>
<p>Loss of one NLV MCC loses one charger until the swing charger is on line, and the battery carries the loads. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-5</cite></p>
<p>If input voltage and frequency are out of limits, chargers shut down and isolate the NDC, then return automatically. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.5, p. 7.7-8</cite></p>
<p>Charger DC overvoltage protection shuts the charger down before inverter overvoltage protection acts. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.5, p. 7.7-8</cite></p>
<p>The NDC is ungrounded. Ground detection relays send a common trouble alarm to the UMC. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>

<div class="pager"><a href="#check-4"><span aria-hidden="true">←</span> Knowledge check: NDC design</a><a class="next" href="#check-5">Knowledge check: Automatic transfers and abnormal response <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-5">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 11 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Automatic transfers and abnormal response</h2><div class="check" data-a="3">
  <div class="meta"><span>Objective 6,8</span><span>SY-23-K11</span></div>
  <p>An inverter fails. What happens to the UPS panelboard?</p>
  <div class="opts"><button type="button" class="opt">A. An operator must close the RMBS</button><button type="button" class="opt">B. The battery feeds it directly</button><button type="button" class="opt">C. It is lost</button><button type="button" class="opt">D. The STS automatically transfers it to the RVT</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. The STS automatically transfers the UPS loads to the RVT. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-5</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K11&amp;body=Item%3A%20SY-23-K11%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20An%20inverter%20fails.%20What%20happens%20to%20the%20UPS%20panelboard%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.1%2C%20p.%207.7-5%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="3">
  <div class="meta"><span>Objective 6,8</span><span>SY-23-K12</span></div>
  <p>How is an inverter taken out for maintenance?</p>
  <div class="opts"><button type="button" class="opt">A. Opening the battery</button><button type="button" class="opt">B. Tripping the SDG</button><button type="button" class="opt">C. Using the UMC</button><button type="button" class="opt">D. Using the RMBS</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">D</span>. Loads are transferred to the RVT using the RMBS. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-5</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K12&amp;body=Item%3A%20SY-23-K12%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20How%20is%20an%20inverter%20taken%20out%20for%20maintenance%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.1%2C%20p.%207.7-5%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 6,8</span><span>SY-23-K13</span></div>
  <p>An NLV MCC is lost. What carries the division until the swing charger is on line?</p>
  <div class="opts"><button type="button" class="opt">A. Nothing</button><button type="button" class="opt">B. The diesel</button><button type="button" class="opt">C. The battery</button><button type="button" class="opt">D. The other division</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. The battery supplies power until the swing charger is operating. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-5</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K13&amp;body=Item%3A%20SY-23-K13%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20An%20NLV%20MCC%20is%20lost.%20What%20carries%20the%20division%20until%20the%20swing%20charger%20is%20on%20line%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.2%2C%20p.%207.7-5%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 6,8</span><span>SY-23-K14</span></div>
  <p>Is the NDC grounded?</p>
  <div class="opts"><button type="button" class="opt">A. Not stated</button><button type="button" class="opt">B. Solidly grounded</button><button type="button" class="opt">C. Ungrounded with ground detection</button><button type="button" class="opt">D. High resistance grounded</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. The NDC is ungrounded, with ground detection relays. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K14&amp;body=Item%3A%20SY-23-K14%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20Is%20the%20NDC%20grounded%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.2%2C%20p.%207.7-6%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-5"><span aria-hidden="true">←</span> Automatic transfers and abnormal response</a><a class="next" href="#concept-6">Indications and testing <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-6">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 12 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Indications and testing</h2><p class="count">Objectives 5, 10</p><p>Voltmeters and ammeters give continuous monitoring locally and through the UMC. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.5, p. 7.7-7</cite></p>
<p>A protection or monitoring device operation sends a common trouble signal to the UMC. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.5, p. 7.7-7</cite></p>
<p>A battery monitoring system watches cell temperature, cell resistance, charging current, float voltage, and room temperature. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
<p>The BTS allows battery equalization and discharge testing. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>

<div class="pager"><a href="#check-5"><span aria-hidden="true">←</span> Knowledge check: Automatic transfers and abnormal response</a><a class="next" href="#check-6">Knowledge check: Indications and testing <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-6">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 13 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Indications and testing</h2><div class="check" data-a="1">
  <div class="meta"><span>Objective 5,10</span><span>SY-23-K15</span></div>
  <p>What goes to the UMC when a protection device operates?</p>
  <div class="opts"><button type="button" class="opt">A. A breaker close</button><button type="button" class="opt">B. A common trouble signal</button><button type="button" class="opt">C. A scram</button><button type="button" class="opt">D. An SDG start</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. Operation sends a common trouble signal to the UMC. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.5, p. 7.7-7</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K15&amp;body=Item%3A%20SY-23-K15%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20What%20goes%20to%20the%20UMC%20when%20a%20protection%20device%20operates%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.5%2C%20p.%207.7-7%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>
<div class="check" data-a="2">
  <div class="meta"><span>Objective 5,10</span><span>SY-23-K16</span></div>
  <p>Which is monitored by the battery monitoring system?</p>
  <div class="opts"><button type="button" class="opt">A. Sodium level</button><button type="button" class="opt">B. Stack flow</button><button type="button" class="opt">C. Float voltage</button><button type="button" class="opt">D. Reactor power</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">C</span>. Parameters include float voltage. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K16&amp;body=Item%3A%20SY-23-K16%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20Which%20is%20monitored%20by%20the%20battery%20monitoring%20system%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.2%2C%20p.%207.7-6%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-6"><span aria-hidden="true">←</span> Indications and testing</a><a class="next" href="#concept-7">Safety significance <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="concept-7">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 14 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Safety significance</h2><p class="count">Objectives 9, 10</p><p>NUP and NDC support NSRST functions, including scram follow, seismic trip, pump trips, and PAM. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.2, p. 7.7-3</cite></p>
<p>Safety-significant components are in the NCB substructure. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.2, p. 7.7-2</cite></p>
<p>Independence comes from physical separation and electrical isolation, so a single failure affects only one division. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-5</cite></p>
<ul><li>Design Reliability Assurance Program</li><li>Equipment Qualification Program</li><li>Post Construction Inspection, Testing, and Analysis Program</li><li>Quality Assurance Program Description</li></ul><p><cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.4, p. 7.7-7</cite></p>

<div class="pager"><a href="#check-6"><span aria-hidden="true">←</span> Knowledge check: Indications and testing</a><a class="next" href="#check-7">Knowledge check: Safety significance <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="check-7">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 15 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Knowledge check: Safety significance</h2><div class="check" data-a="1">
  <div class="meta"><span>Objective 9,10</span><span>SY-23-K17</span></div>
  <p>A single failure in one NUP division affects how many divisions?</p>
  <div class="opts"><button type="button" class="opt">A. All four</button><button type="button" class="opt">B. One</button><button type="button" class="opt">C. Two</button><button type="button" class="opt">D. Three</button></div>
  <div class="result" hidden>
    <p class="verdict"></p>
    <p>The answer is <span class="key">B</span>. A postulated single failure affects only a single division. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-5</cite></p>
    <a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20SY-23-K17&amp;body=Item%3A%20SY-23-K17%0ALesson%3A%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0AQuestion%3A%20A%20single%20failure%20in%20one%20NUP%20division%20affects%20how%20many%20divisions%3F%0ASource%3A%20PSAR%20Rev%201%2C%20ML25276A288%2C%20Sec.%207.7.1.3.1%2C%20p.%207.7-5%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem</a>
  </div>
</div>

<div class="pager"><a href="#concept-7"><span aria-hidden="true">←</span> Safety significance</a><a class="next" href="#summary">Summary <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="summary">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 16 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>Summary</h2><ul><li>NUP and NDC have four divisions matching the RPS, and SR functions do not depend on them. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.1, p. 7.7-1</cite></li><li>Inverters run off 250 VDC. The STS moves loads to the RVT automatically on an inverter fault. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.1, p. 7.7-5</cite></li><li>Divisions A and B batteries last 72 hours, and C and D last 2 hours. <cite>PSAR Rev 1, ML25276A288, Sec. 7.7.1.3.2, p. 7.7-6</cite></li></ul>
<div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div>
<div class="pager"><a href="#check-7"><span aria-hidden="true">←</span> Knowledge check: Safety significance</a><a class="next" href="#references">References <span aria-hidden="true">→</span></a></div>
</section>
<section class="page" id="references">
<div class="top"><span><a class="home" href="../../"><span aria-hidden="true">←</span> Home</a> <a class="home plans" href="../">PSAR lessons</a></span><span class="count">Page 17 of 17</span></div>
<h1>Nuclear Island Auxiliary Electrical Systems</h1>
<ul class="tags"><li class="tag">Draft</li><li class="tag">PSAR Rev 1</li></ul>
<details class="menu"><summary>All pages</summary><ol><li><a href="#objectives">Objectives</a></li><li><a href="#concept-1">Purpose and classification</a></li><li><a href="#check-1">Knowledge check: Purpose and classification</a></li><li><a href="#concept-2">Loads and interfaces</a></li><li><a href="#check-2">Knowledge check: Loads and interfaces</a></li><li><a href="#concept-3">NUP design</a></li><li><a href="#check-3">Knowledge check: NUP design</a></li><li><a href="#concept-4">NDC design</a></li><li><a href="#check-4">Knowledge check: NDC design</a></li><li><a href="#concept-5">Automatic transfers and abnormal response</a></li><li><a href="#check-5">Knowledge check: Automatic transfers and abnormal response</a></li><li><a href="#concept-6">Indications and testing</a></li><li><a href="#check-6">Knowledge check: Indications and testing</a></li><li><a href="#concept-7">Safety significance</a></li><li><a href="#check-7">Knowledge check: Safety significance</a></li><li><a href="#summary">Summary</a></li><li><a href="#references">References</a></li></ol></details>
<h2>References</h2><p>Everything in this lesson comes from PSAR Rev 1. No other source was used.</p>
<div class="obj"><h3>Kemmerer Unit 1 PSAR, ML25276A288, Revision 1</h3><p>File: ML25276A288.pdf</p><p>Sections 7.7, 7.7.1.1, 7.7.1.2, 7.7.1.3.1, 7.7.1.3.2, 7.7.1.4, 7.7.1.5</p><p>Pages 7.7-1, 7.7-2, 7.7-3, 7.7-4, 7.7-5, 7.7-6, 7.7-7, 7.7-8, 7.7-9, 7.7-10</p></div>
<p>PSAR Rev 1 is the publicly available version from the NRC. This is introductory information and is not for use in NRC exam preparation.</p>
<p><a href="../../reference/#lesson-references">All sources and references</a></p>
<p><a class="report" href="mailto:natriumfundamentals@gmail.com?subject=Problem%20with%20lesson%20SY-23&amp;body=Lesson%3A%20SY-23%20Nuclear%20Island%20Auxiliary%20Electrical%20Systems%0APage%3A%0A%0AWhat%20looks%20wrong%3A%0A">Report a problem with this lesson</a></p>
<div class="finish"><button type="button" class="mark">Mark lesson complete</button><p class="mark-note" hidden>Could not save on this device.</p></div>
<div class="pager"><a href="#summary"><span aria-hidden="true">←</span> Summary</a></div>
</section>
</div>
</main>
<script>// Device sync: keeps flashcard marks and lesson progress the same across a user's devices.
// The apps keep saving to localStorage as before. This file compares that saved data with its own list of
// items, gives each change a time, and swaps the list with the server (scripts/sync-worker.js). The latest
// change to an item wins. scripts/build-lessons.js copies this file into each lesson, so lessons stay one file.
(function () {
  // Set SYNC_URL to the deployed Worker's address. While it is empty, sync stays hidden and does nothing.
  const SYNC_URL = "https://natrium-sync.natriumfundamentals.workers.dev";
  const BASE = /^(localhost|127\.0\.0\.1)$/.test(location.hostname) ? "http://localhost:8787" : SYNC_URL;
  const KEY = "natrium-sync", MARKS = "natrium-flashcards-marks", LESSONS = "natrium-lessons-progress";
  const LETTERS = "0123456789ABCDEFGHJKMNPQRSTVWXYZ", WAIT = 60000, KEEPALIVE_LIMIT = 60000;
  let timer = null, busy = false, again = false, note = "";

  const json = key => { try { return JSON.parse(localStorage.getItem(key)) || {}; } catch (e) { return {}; } };
  const load = () => { const s = json(KEY); return s.code ? s : null; };
  const store = s => { try { localStorage.setItem(KEY, JSON.stringify(s)); return true; } catch (e) { return false; } };
  const same = (a, b) => JSON.stringify(a) === JSON.stringify(b);
  // Same rule as newer() in scripts/sync-worker.js
  const newer = (a, b) => !b || a[1] > b[1] || (a[1] === b[1] && JSON.stringify(a[0]) > JSON.stringify(b[0]));

  // What the apps have saved, as flat items: c/<card ID> 1 known, 2 missed; d/<slug> date; p/<slug> last page
  function saved() {
    const out = {}, marks = json(MARKS);
    const add = (ids, bit) => (Array.isArray(ids) ? ids : []).forEach(id => { out["c/" + id] = (out["c/" + id] || 0) | bit; });
    add(marks.known, 1);
    add(marks.missed, 2);
    for (const [slug, p] of Object.entries(json(LESSONS))) {
      if (p && p.done) out["d/" + slug] = p.done;
      if (p && p.page) out["p/" + slug] = [p.page, p.n, p.total];
    }
    return out;
  }

  // Record anything that changed since the last look. An item that has gone becomes 0, so its removal syncs too.
  function stamp(s, time) {
    const now = saved();
    for (const [key, value] of Object.entries(now)) {
      if (!s.items[key] || !same(s.items[key][0], value)) s.items[key] = [value, time];
    }
    for (const key of Object.keys(s.items)) {
      if (!(key in now) && s.items[key][0] !== 0) s.items[key] = [0, time];
    }
  }

  // Write the merged items back where the apps read them
  function apply(items) {
    const marks = { known: [], missed: [] }, lessons = {};
    for (const [key, [value]] of Object.entries(items)) {
      if (!value) continue;
      const id = key.slice(2), lesson = () => (lessons[id] = lessons[id] || {});
      if (key[0] === "c") {
        if (value & 1) marks.known.push(id);
        if (value & 2) marks.missed.push(id);
      } else if (key[0] === "d") lesson().done = value;
      else Object.assign(lesson(), { page: value[0], n: value[1], total: value[2] });
    }
    try {
      localStorage.setItem(MARKS, JSON.stringify(marks));
      localStorage.setItem(LESSONS, JSON.stringify(lessons));
    } catch (e) {}
  }

  function show(text) {
    note = text;
    document.querySelectorAll(".sync-status").forEach(el => { el.textContent = statusText(); });
  }
  function statusText() {
    const s = load();
    if (note) return note;
    return s && s.at ? "Last synced " + new Date(s.at).toLocaleString(undefined, { dateStyle: "medium", timeStyle: "short" }) : "Not synced yet";
  }

  async function sync(leaving) {
    const s = load();
    if (!s || !BASE) return;
    if (busy) { again = true; return; }
    busy = true;
    clearTimeout(timer);
    timer = null;
    stamp(s, Date.now());
    store(s);
    try {
      const body = JSON.stringify({ items: s.items });
      const res = await fetch(BASE + "/sync/" + s.code, { method: "POST", body, keepalive: !!leaving && body.length < KEEPALIVE_LIMIT });
      if (!res.ok) throw new Error("sync " + res.status);
      const { items } = await res.json();
      const fresh = load();
      if (fresh && fresh.code === s.code) {
        stamp(fresh, Date.now());
        let got = false;
        for (const [key, item] of Object.entries(items)) {
          if (newer(item, fresh.items[key])) { fresh.items[key] = item; got = true; }
        }
        fresh.at = Date.now();
        store(fresh);
        if (got) {
          apply(fresh.items);
          dispatchEvent(new Event("natrium-sync"));
        }
      }
      show("");
    } catch (e) {
      show("Waiting for a connection. Progress is saved on this device.");
    }
    busy = false;
    if (again) { again = false; sync(); }
  }

  // The apps call this after saving. The change gets its time now, and waiting keeps a run of cards to one upload.
  function changed() {
    const s = BASE && load();
    if (!s) return;
    stamp(s, Date.now());
    store(s);
    if (!timer) timer = setTimeout(sync, WAIT);
  }

  function newCode() {
    return [...crypto.getRandomValues(new Uint8Array(16))].map(b => LETTERS[b % 32]).join("");
  }
  // Typed codes may have spaces, dashes, lower case, or letters that look like digits
  const clean = text => text.toUpperCase().replace(/[^0-9A-Z]/g, "").replace(/O/g, "0").replace(/[IL]/g, "1");
  const pretty = code => code.match(/.{4}/g).join("-");

  // Items already on a device get the earliest time, so a device joining late never overrides newer progress.
  function begin(code) {
    const s = { code, items: {} };
    stamp(s, 1);
    if (!store(s)) return false;
    note = "";
    sync();
    return true;
  }

  async function join(code, say) {
    if (!/^[0-9A-HJKMNP-TV-Z]{16}$/.test(code)) return say("A sync code has 16 letters and digits. Check it and try again.");
    say("Checking the code...");
    try {
      const res = await fetch(BASE + "/sync/" + code);
      if (res.status === 404) return say("That code was not found. Check it, or try again in a minute.");
      if (!res.ok) throw new Error("check " + res.status);
    } catch (e) { return say("Could not reach the sync service. Try again when you are online."); }
    if (!begin(code)) return say("This browser is not allowing saved data, so sync cannot start.");
    return true;
  }

  const CSS = `
.sync { border: 1px solid var(--line); border-radius: 10px; background: var(--card); padding: 12px 14px; text-align: left; font-size: 0.9rem; }
.sync summary { cursor: pointer; font-weight: 600; color: var(--fg); }
.sync p { margin: 10px 0 0; color: var(--muted); }
.sync .sync-code { display: block; margin-top: 10px; color: var(--fg); font: 600 1.05rem/1.4 ui-monospace, Menlo, Consolas, monospace; user-select: all; overflow-wrap: anywhere; }
.sync .sync-row { display: flex; flex-wrap: wrap; gap: 8px; margin-top: 10px; }
.sync input { flex: 1 1 180px; min-width: 0; font: inherit; font-size: 16px; padding: 8px 10px; border-radius: 8px; border: 1px solid var(--line); background: var(--bg); color: var(--fg); }
.sync button { font: inherit; font-weight: 600; padding: 8px 12px; border-radius: 8px; border: 1px solid var(--accent); background: transparent; color: var(--accent); cursor: pointer; }
.sync button.main { background: var(--accent); color: var(--bg); }
.sync :is(button, input, summary):focus-visible { outline: 2px solid var(--accent); outline-offset: 2px; }
`;

  // The settings box. Each installed app has its own copy, because a phone may keep its data apart.
  function panel(root) {
    if (!root || !BASE) return;
    if (!document.getElementById("sync-css")) {
      const style = document.createElement("style");
      style.id = "sync-css";
      style.textContent = CSS;
      document.head.append(style);
    }
    const draw = open => {
      const s = load();
      root.innerHTML = `<details class="sync"${open ? " open" : ""}><summary>Sync across devices: ${s ? "on" : "off"}</summary>` + (s ? `
<p>Enter this code on your other devices. On a phone, each app added to the home screen may need it too.</p>
<span class="sync-code">${pretty(s.code)}</span>
<div class="sync-row"><button class="main" data-do="now">Sync now</button><button data-do="copy">Copy code</button></div>
<p class="sync-status" role="status"></p>
<p>Anyone with this code can see and change this progress. A lost code cannot be recovered, so keep it somewhere safe. Clearing marks here also clears them on your other devices.</p>
<div class="sync-row"><button data-do="off">Turn off on this device</button></div>` : `
<p>Keep flashcard marks and lesson progress the same on all your devices. Progress is stored online under a private code, with no name or email.</p>
<div class="sync-row"><button class="main" data-do="start">Get a sync code</button></div>
<p>Already have a code from another device?</p>
<div class="sync-row"><input aria-label="Sync code" placeholder="XXXX-XXXX-XXXX-XXXX" autocapitalize="characters" autocomplete="off" spellcheck="false"><button data-do="join">Use code</button></div>
<p class="sync-say" role="status"></p>`) + "</details>";
      const status = root.querySelector(".sync-status");
      if (status) status.textContent = statusText();
    };
    root.addEventListener("click", async e => {
      const action = e.target.dataset && e.target.dataset.do;
      if (!action) return;
      const say = text => { const el = root.querySelector(".sync-say"); if (el) el.textContent = text; };
      if (action === "start") {
        if (begin(newCode())) draw(true);
        else say("This browser is not allowing saved data, so sync cannot start.");
      } else if (action === "join") {
        if (await join(clean(root.querySelector("input").value), say) === true) draw(true);
      } else if (action === "now") {
        show("Syncing...");
        sync();
      } else if (action === "copy") {
        try { await navigator.clipboard.writeText(pretty(load().code)); e.target.textContent = "Copied"; }
        catch (err) { e.target.textContent = "Select the code above to copy it"; }
      } else if (action === "off") {
        try { localStorage.removeItem(KEY); } catch (err) {}
        note = "";
        draw(true);
      }
    });
    draw(false);
  }

  window.Sync = { changed, panel, now: sync };
  if (!BASE) return;
  sync();
  document.addEventListener("visibilitychange", () => {
    if (document.visibilityState === "hidden") { if (timer) sync(true); }
    else sync();
  });
  addEventListener("pagehide", () => { if (timer) sync(true); });
  addEventListener("online", () => sync());
})();
</script>
<script>
document.documentElement.classList.add("js");
const pages = [...document.querySelectorAll(".page")];
// Progress is saved on this device, and sync.js copies it to the user's other devices if sync is on.
// It is stored by lesson slug, as one record for all lessons. A completed page is its own entry, "<slug>.<page id>",
// with the same done date as a lesson, so sync.js merges pages one at a time.
const KEY = "natrium-lessons-progress", slug = document.querySelector("main").dataset.slug;
const moved = document.createElement("p"), movedLink = document.createElement("a");
moved.className = "moved"; moved.hidden = true; moved.append(movedLink);
document.querySelector(".pages").prepend(moved);
function loadAll() { try { return JSON.parse(localStorage.getItem(KEY)) || {}; } catch (e) { return {}; } }
function saveAll(all) { try { localStorage.setItem(KEY, JSON.stringify(all)); Sync.changed(); return true; } catch (e) { return false; } }
function today() {
  const d = new Date();
  return [d.getFullYear(), String(d.getMonth() + 1).padStart(2, "0"), String(d.getDate()).padStart(2, "0")].join("-");
}
// A lesson marked complete shows every page checked. Undoing it brings back the pages actually finished.
function showChecks() {
  const all = loadAll(), lessonDone = !!(all[slug] || {}).done;
  const finished = id => lessonDone || !!all[slug + "." + id];
  pages.forEach(p => p.classList.toggle("is-done", finished(p.id)));
  document.querySelectorAll(".menu a, .side a").forEach(a => a.classList.toggle("is-done", finished(a.getAttribute("href").slice(1))));
}
// A page is finished by moving on with Next. A page of checks needs every check answered first.
function finishPage(page) {
  const all = loadAll(), key = slug + "." + page.id;
  if (all[key] || page.querySelector(".check:not([data-done])")) return;
  all[key] = { done: today() };
  saveAll(all);
  showChecks();
}
// When another device has moved on while this lesson sat open, offer that page without jumping to it
function offerMove() {
  const p = loadAll()[slug] || {}, there = !p.done && pages.find(x => x.id === p.page);
  moved.hidden = !there || there.classList.contains("on");
  if (moved.hidden) return;
  movedLink.href = "#" + there.id;
  movedLink.textContent = "Continue on page " + (pages.indexOf(there) + 1) + " of " + pages.length + ", where you left off on another device";
}
function show() {
  const id = location.hash.slice(1), page = pages.find(p => p.id === id) || pages[0];
  pages.forEach(p => p.classList.toggle("on", p === page));
  document.querySelectorAll(".side a").forEach(a => {
    const on = a.getAttribute("href") === "#" + page.id;
    a.classList.toggle("on", on);
    if (on) { a.setAttribute("aria-current", "page"); a.scrollIntoView({ block: "nearest" }); } else a.removeAttribute("aria-current");
  });
  const all = loadAll();
  all[slug] = Object.assign({}, all[slug], { page: page.id, n: pages.indexOf(page) + 1, total: pages.length });
  saveAll(all);
  if (page === pages[pages.length - 1]) finishPage(page);
  showChecks();
  moved.hidden = true;
  window.scrollTo(0, 0);
}
// A link with no page named picks up at the last page, unless the lesson is complete
const last = loadAll()[slug] || {};
if (!location.hash && !last.done && pages.some(p => p.id === last.page)) history.replaceState(null, "", "#" + last.page);
addEventListener("hashchange", show); show();
document.querySelectorAll(".pager .next").forEach(a => a.addEventListener("click", () => finishPage(a.closest(".page"))));
function showMark(failed) {
  const done = !!(loadAll()[slug] || {}).done;
  document.querySelectorAll(".mark").forEach(b => {
    b.textContent = done ? "Completed. Select to undo" : "Mark lesson complete";
    b.classList.toggle("is-done", done);
    b.setAttribute("aria-pressed", done);
  });
  document.querySelectorAll(".mark-note").forEach(n => { n.hidden = !failed; });
}
document.querySelectorAll(".mark").forEach(b => b.addEventListener("click", () => {
  const all = loadAll(), p = Object.assign({}, all[slug]);
  if (p.done) delete p.done;
  else p.done = today();
  all[slug] = p;
  showMark(!saveAll(all));
  showChecks();
}));
showMark(false);
addEventListener("natrium-sync", () => { showMark(false); showChecks(); offerMove(); });
addEventListener("keydown", e => {
  if (e.altKey || e.ctrlKey || e.metaKey || e.shiftKey) return;
  if (e.key !== "ArrowLeft" && e.key !== "ArrowRight") return;
  const links = [...document.querySelectorAll(".page.on .pager a")];
  const a = links.find(l => l.classList.contains("next") === (e.key === "ArrowRight"));
  if (a) a.click();
});
document.querySelectorAll(".check").forEach(c => {
  const opts = [...c.querySelectorAll(".opt")], key = +c.dataset.a, result = c.querySelector(".result"), verdict = c.querySelector(".verdict");
  // Choices are shuffled each time a lesson opens, so the right answer is not always the same letter
  const mixed = opts.slice();
  for (let i = mixed.length - 1; i > 0; i--) { const j = Math.floor(Math.random() * (i + 1)); [mixed[i], mixed[j]] = [mixed[j], mixed[i]]; }
  mixed.forEach((b, i) => { b.firstChild.data = "ABCD"[i] + b.firstChild.data.slice(1); b.parentNode.append(b); });
  c.querySelector(".key").textContent = "ABCD"[mixed.indexOf(opts[key])];
  opts.forEach((b, i) => b.addEventListener("click", () => {
    if (c.dataset.done) return;
    c.dataset.done = "1";
    opts.forEach((o, j) => { o.setAttribute("aria-disabled", "true"); if (j === key) o.classList.add("right"); });
    if (i !== key) b.classList.add("wrong");
    verdict.textContent = i === key ? "Correct" : "Not correct";
    verdict.classList.add(i === key ? "right" : "wrong");
    result.hidden = false;
    finishPage(c.closest(".page"));
  }));
});
if ("serviceWorker" in navigator && location.protocol.startsWith("http")) navigator.serviceWorker.register("../../sw.js").catch(() => {});
</script>
<script>window.PSAR_TERMS = {"AC":["alternating current","iv"],"ACI":["American Concrete Institute","iv"],"AHX":["Sodium-Air Heat Exchanger","iv"],"AIA":["Aircraft Impact Assessment","iv"],"ANS":["American Nuclear Society","iv"],"API":["American Petroleum Institute","iv"],"ASD":["adjustable speed drive","iv"],"ASE":["Air Stack Structures and Equipment","iv"],"AWS":["American Welding Society","iv"],"BTP":["Branch Technical Position","v"],"BTS":["Battery Transfer Switch","v"],"CAP":["core assembly pot","v"],"CC":["Climate Change","v"],"CCA":["Collector Cylinder Assembly","v"],"CCF":["common cause failure","v"],"CN":["runoff curve number","v"],"CP":["construction permit","v"],"CPA":["construction permit application","v"],"CRD":["Control Rod Drive System","v"],"CT":["critical technology","v"],"CU":["Consolidated-Undrained","vi"],"CV":["cleaning vessel","vi"],"D/Q":["atmospheric deposition factor(s)","vi"],"DBA":["design basis accident","vi"],"DC":["Direct Current","vi"],"DG":["Draft Regulatory Guide","vi"],"DH":["Downhole","vi"],"DID":["defense-in-depth","vi"],"DL":["Defense Line","vi"],"EAB":["exclusion area boundary","vi"],"EAL":["Emergency Action Level","vi"],"ED":["emergency director","vi"],"EI":["Energy Island","vi"],"EM":["electromagnetic","vii"],"EQ":["equipment qualification","vii"],"ES":["event sequence","vii"],"ESP":["EI Standby AC Power System","vii"],"FAA":["Federal Aviation Administration","vii"],"FAB":["Fuel Auxiliary Building","vii"],"FE":["finite element","vii"],"FI":["Fracture Index","viii"],"GL":["generic letter","viii"],"GV":["Guard Vessel","viii"],"HA":["human action","ix"],"HAA":["Head Access Area","ix"],"HCI":["hydrochloric acid","ix"],"HF":["human factors","ix"],"HIC":["High Integrity Container","ix"],"HPM":["human performance monitoring","ix"],"HRA":["high radiation area","ix"],"IAEA":["International Atomic Energy Agency","ix"],"ICC":["International Code Council","ix"],"ICS":["Integrated Control System","ix"],"IE":["Initiating Event","ix"],"IO":["input-output","x"],"ISP":["Intermediate Sodium Pump","x"],"IVTM":["In-Vessel Transfer Machine","x"],"LWR":["light water reactor","x"],"MCC":["Motor Control Center","x"],"MCR":["Main Control Room","x"],"MSL":["Mean Sea Level","xi"],"NCB":["Nuclear Island Control Building","xi"],"NDC":["Nuclear Island DC Power Supply System","xi"],"NFA":["Nuclear Island Fire Detection and Alarm System","xi"],"NHT":["Nuclear Island Heat Tracing System","xii"],"NI":["Nuclear Island","xii"],"NLV":["Nuclear Island AC Electrical Power Low Voltage System","xii"],"NRC":["U.S. Nuclear Regulatory Commission","xii"],"NSRST":["non-safety-related with special treatment","xii"],"NST":["non-safety-related with no special treatment","xii"],"NUP":["Nuclear Island Uninterruptible AC Power Supply System","xii"],"OE":["operating experience","xii"],"OL":["operating license","xii"],"OW":["Observation Well","xii"],"PAM":["Post-Accident Monitoring","xii"],"PAV":["Pool Auxiliary Vault","xii"],"PHF":["Plug Handling Fixture","xiii"],"PI":["Plasticity Index","xiii"],"PIE":["postulated initiating event","xiii"],"PM":["Particulate Matter","xiii"],"PRM":["Process Radiation Monitoring","xiii"],"PSAR":["preliminary safety analysis report","xiii"],"PSP":["Primary Sodium Pump","xiii"],"QA":["quality assurance","xiii"],"RAC":["Reactor Air Cooling System","xiv"],"RCC":["Reactor Core System","xiv"],"RG":["Regulatory Guide","xiv"],"RMBS":["Remote Manual Bypass Switch","xiv"],"RP":["Radiation Protection","xiv"],"RPS":["Reactor Protection System","xiv"],"RQD":["Rock Quality Designation","xiv"],"RSC":["Remote Shutdown Complex","xiv"],"RV":["Reactor Vessel","xiv"],"RVT":["Regulating Voltage Transformer","xiv"],"SAR":["safety analysis report","xiv"],"SARA":["Superfund Amendments and Reauthorization Act","xv"],"SD":["Standard Deviation","xv"],"SDG":["Standby Diesel Generator","xv"],"SEI":["Structural Engineering Institute","xv"],"SL":["safety limit","xv"],"SPS":["Sodium Processing System","xv"],"SR":["safety-related","xv"],"SSC":["structure, system, or component","xv",[["Seismic Source Characterization","xv","seismic source|SSHAC|SSC model|logic tree|earthquake catalog"]]],"SSE":["safe shutdown earthquake","xv"],"STS":["static transfer switch","7.7-4",[["Steam Turbine System","xvi","steam|turbine|condenser|feedwater"]]],"TA":["Task Analysis","xvi"],"TFF":["Sodium Test and Fill Facility","xvi"],"TS":["technical specifications","xvi"],"UMC":["Utility Monitoring and Control System","xvi"],"UPS":["uninterruptible power supply","xvi"],"UU":["Unconsolidated-Undrained","xvi"],"UV":["undervoltage","xvi"],"VS":["Shear-Wave Velocity","xvi"],"VAC":["volts alternating current","7.7-4"],"EP":["emergency preparedness","11.3-1"],"VRLA":["Valve-Regulated Lead-Acid","1.4-46"]}; window.PSAR_TERMS_PAGE = "../acronyms/";
// Shows what PSAR acronyms mean. Each one gets a dotted underline. Hover, tap or press Enter on it
// to open a small popup with the PSAR's description and page. Used by the PSAR lessons, flashcards and quiz.
(function () {
  const T = window.PSAR_TERMS || {}, MORE = window.PSAR_TERMS_PAGE;
  const SKIP = ".term,a,cite,script,style,h1,.count,.meta,.tags,.top,.pager,.verdict,.letter";
  const find = w => T[w] ? w : w.endsWith("s") && T[w.slice(0, -1)] ? w.slice(0, -1) : null;
  const isLine = w => /^DL\d/.test(w) && T.DL;

  // Finds the terms in a string as [start, end, term]. Codes such as RRS-ISPL-BL or DHP-LOOP-4
  // are names of their own, so a listed term inside one is left alone. DL3 is Defense Line 3.
  function spans(text) {
    const out = [];
    for (const m of text.matchAll(/[A-Za-z0-9&]+(?:[-/][A-Za-z0-9&]+)*/g)) {
      const hit = find(m[0]);
      if (hit) { out.push([m.index, m.index + m[0].length, hit]); continue; }
      let at = m.index;
      for (const piece of m[0].split("/")) {
        const whole = find(piece);
        if (whole) out.push([at, at + piece.length, whole]);
        else {
          const parts = piece.split("-");
          const code = parts.some(p => /^[A-Z0-9]/.test(p) && !find(p) && !isLine(p));
          let pos = at;
          parts.forEach((p, i) => {
            if (isLine(p) && (i === 0 || !code)) out.push([pos, pos + p.replace(/^(DL\d+).*$/, "$1").length, "DL"]);
            else if (!code && find(p)) out.push([pos, pos + p.length, find(p)]);
            pos += p.length + 1;
          });
        }
        at += piece.length + 1;
      }
    }
    return out;
  }

  // Some terms have two meanings. The words around the term, and the rest of its question or card, pick one.
  function meaning(term, text) {
    const [d, page, alts] = T[term];
    const alt = (alts || []).find(a => new RegExp(a[2], "i").test(text));
    return alt ? [alt[0], alt[1]] : [d, page];
  }
  const around = node => {
    const block = node.parentElement.closest("li,p,td,tr,blockquote,figcaption,.check");
    return block ? block.textContent : node.nodeValue;
  };

  function tag(root, opt) {
    if (!root) return;
    const hide = opt && opt.hide, context = opt && opt.context || "", nodes = [];
    const walk = document.createTreeWalker(root, NodeFilter.SHOW_TEXT);
    while (walk.nextNode()) if (walk.currentNode.nodeValue.trim() && !walk.currentNode.parentElement.closest(SKIP)) nodes.push(walk.currentNode);
    for (const node of nodes) {
      const text = node.nodeValue, found = spans(text).filter(s => !hide || !hide.has(s[2]));
      if (!found.length) continue;
      const frag = document.createDocumentFragment(), near = context + " " + around(node);
      let at = 0;
      for (const [a, b, term] of found) {
        frag.append(text.slice(at, a));
        const el = document.createElement("abbr");
        el.className = "term";
        el.dataset.t = term;
        el.textContent = text.slice(a, b);
        const [d, page] = meaning(term, near);
        el.dataset.d = d;
        el.dataset.p = page;
        el.setAttribute("aria-label", text.slice(a, b) + ", " + d);
        if (!node.parentElement.closest("button")) el.tabIndex = 0;
        frag.append(el);
        at = b;
      }
      frag.append(text.slice(at));
      node.replaceWith(frag);
    }
  }

  // Terms that would give an answer away: the description is written out in the question or a choice
  function spoilers(strings) {
    const all = strings.join("\n").toLowerCase();
    return new Set(Object.keys(T).filter(t => [T[t][0], ...(T[t][2] || []).map(a => a[0])].some(d => all.includes(d.toLowerCase()))));
  }

  const style = document.createElement("style");
  style.textContent = `
abbr.term { text-decoration: underline dotted var(--accent, #8a5f00); text-decoration-thickness: 1.5px; text-underline-offset: 3px; cursor: help; }
abbr.term:focus-visible { outline: 2px solid var(--accent, #8a5f00); outline-offset: 1px; border-radius: 2px; }
#term-pop { position: fixed; z-index: 1000; box-sizing: border-box; width: max-content; max-width: min(320px, calc(100vw - 32px)); padding: 10px 12px; text-align: left;
  background: var(--card, #fff); color: var(--fg, #1c2230); border: 1px solid var(--accent, #8a5f00); border-radius: 10px; box-shadow: 0 4px 16px rgba(0, 0, 0, .25); font-size: .95rem; font-weight: 400; line-height: 1.4; }
#term-pop[hidden] { display: none; }
#term-pop b { display: block; font-weight: 600; }
#term-pop small { display: block; margin-top: 6px; color: var(--muted, #5a6376); font-size: .78rem; }
#term-pop a { color: var(--accent, #8a5f00); }`;
  document.head.append(style);

  const pop = document.createElement("div");
  pop.id = "term-pop";
  pop.setAttribute("role", "tooltip");
  pop.hidden = true;
  let current = null, pinned = false, timer = 0;

  function close() {
    clearTimeout(timer);
    pop.hidden = true;
    current = null;
    pinned = false;
  }
  function open(el, pin) {
    clearTimeout(timer);
    if (!pop.isConnected) document.body.append(pop);
    const d = el.dataset.d, page = el.dataset.p, listed = /^[ivx]+$/.test(page);
    pop.textContent = "";
    const name = document.createElement("b"), body = document.createElement("span"), cite = document.createElement("small");
    name.textContent = el.dataset.t;
    body.textContent = d;
    cite.textContent = "PSAR Rev 1, " + (listed ? "List of Acronyms and Abbreviations, " : "") + "p. " + page;
    if (MORE) {
      const a = document.createElement("a");
      a.href = MORE;
      a.textContent = "All terms";
      cite.append(". ", a);
    }
    pop.append(name, body, cite);
    pop.hidden = false;
    current = el;
    pinned = pin;
    const r = el.getClientRects()[0] || el.getBoundingClientRect(), w = pop.offsetWidth, h = pop.offsetHeight;
    pop.style.left = Math.max(16, Math.min(r.left, innerWidth - w - 16)) + "px";
    pop.style.top = (r.bottom + 6 + h > innerHeight && r.top - 6 - h > 0 ? r.top - 6 - h : r.bottom + 6) + "px";
  }
  const term = e => e.target.closest ? e.target.closest("abbr.term") : null;

  // These run in the capture phase, so a tap on a term never picks an answer or flips a card.
  document.addEventListener("click", e => {
    const el = term(e);
    if (el) {
      e.preventDefault();
      e.stopPropagation();
      if (current === el && pinned) close(); else open(el, true);
    } else if (!pop.contains(e.target)) close();
  }, true);
  document.addEventListener("keydown", e => {
    if (e.key === "Escape") return close();
    const el = term(e);
    if (el && (e.key === "Enter" || e.key === " ")) {
      e.preventDefault();
      e.stopPropagation();
      if (current === el && pinned) close(); else open(el, true);
    }
  }, true);
  document.addEventListener("pointerover", e => {
    if (e.pointerType !== "mouse") return;
    const el = term(e);
    if (el && !pinned) open(el, false);
    else if (el || pop.contains(e.target)) clearTimeout(timer);
  });
  document.addEventListener("pointerout", e => {
    if (e.pointerType === "mouse" && !pinned && (term(e) || pop.contains(e.target))) timer = setTimeout(close, 250);
  });
  document.addEventListener("focusin", e => { const el = term(e); if (el && el.matches(":focus-visible")) open(el, false); });
  document.addEventListener("focusout", e => { if (term(e) && !pinned) close(); });
  addEventListener("scroll", () => { if (!pop.hidden) close(); }, true);
  addEventListener("resize", close);
  addEventListener("hashchange", close);

  window.Terms = { tag, spoilers, close };
})();

(function () {
  const pages = document.querySelector(".pages"), checks = [...pages.querySelectorAll(".check")];
  checks.forEach(c => Terms.tag(c.querySelector(".result"), { context: c.textContent }));
  checks.forEach(c => {
    const text = [c.querySelector("p"), ...c.querySelectorAll(".opt")].map(e => e.textContent), context = c.textContent;
    Terms.tag(c, { hide: Terms.spoilers(text), context });
    c.querySelectorAll(".opt").forEach(b => b.addEventListener("click", () => Terms.tag(c, { context })));
  });
  Terms.tag(pages);
})();</script>
</html>
